,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
25,1,26,0.11506,4.3322712985584516e-05,989.0606326864591,,,,0,9.527315579233802e-14,1,1905.4639197417207,1905.4639197417207,1.3098360014052344e-13,304.87422715867535,63.26140213542513,0.3334074127474803,,,286.3619055329324,1905.4638764190076,1829.2451592852115,76.21854830355058,1905.4637075887622,0.0001688302454958806,0.7294641791934897,0.08484890757815272,0.08485009036144851,0.1565206596281416,95.57537491111262,0.96,636.0673564361568,610.6246621787105,25.44269425744631,0.7288201253593547,0.08503398903616184,0.0850351514580696,0.15654636867311045,95.45395630865062,0.96,635.1549724912702,609.7487735916194,25.406198899650832,0.728175603521148,0.08521909608446161,0.08522023792836084,0.15657251048078563,95.3325743131691,0.96,634.241378661335,608.8717235148816,25.36965514645344,,,,531.8011053844523,1829.2451592852115,1692.0516127245053,137.1935063356643,1829.2451190601696,4.02250418243963e-05,0.7201756546135899,0.025469580595096433,0.025468130589000368,0.31429375712618784,132.95036935273163,0.9249999330841888,457.311467914124,423.01307721919693,34.29839069492713,0.7201756546135899,0.025469580595096433,0.025468130589000368,0.3142937033588139,132.95031413203176,0.924999933084173,457.3113562045394,423.0129738878313,34.298382316708036,0.7373022722771607,0.08266422952922291,0.08264895614302024,0.3142936531256606,132.95026254105434,0.9249999330834128,457.31125183805364,423.0128773484913,34.29837448956233,0.7373019408940492,0.08266432547571692,0.08264905200901282,0.31429355265879944,132.9501593586346,0.9249999330833832,457.3110431034527,423.0126842689859,34.298358834466804,0.7201716930022369,,,0.101,170.89721288517504,1692.0516127245053,1692.0515854352846,2.728922071150652e-05,52.453599994459665,0.2798283069977631,,,213.41216547619055,0.00040888389930697147,91.76723115476194,2.91495552239839,989.0606326864591,0.0,0.0,0.0,113.80131639690399
26,1,27,0.11506,4.33226801623459e-05,989.061929837622,,,,0,9.527291561229644e-14,1,1905.4658026048887,1905.4658026048887,1.3098359985031418e-13,304.8745284167822,63.26146464648231,0.33340741274748253,,,286.36215589769637,1905.4657592822086,1829.246966834363,76.2186236180985,1905.4655904524616,0.00016882974701388806,0.7294644905593872,0.08485019232247297,0.08484988095657549,0.1565206421160112,95.57545833086682,0.96,636.0679827718943,610.6252634610186,25.44271931087574,0.728820435938018,0.08503525113248486,0.08503494055382146,0.156546350851274,95.45403976379396,0.96,635.1556001141339,609.7493761095685,25.406224004565402,0.7281759133211997,0.08522033535228143,0.08522002555222971,0.1565724923478978,95.33265780303559,0.96,634.2420075664335,608.872327263776,25.369680302657365,,,,531.8019986951343,1829.246966834363,1692.053284267822,137.19364229862293,1829.246926566445,4.0267917938353156e-05,0.7201763663918078,0.2543560503745002,0.25435533859628234,0.3142939746219463,132.95059271641574,0.9249999328655947,457.31191986339303,423.01349517227476,34.298424691118264,0.7201763663918078,0.2543560503745002,0.25435533859628234,0.31429392083328805,132.9505374738113,0.9249999328655788,457.3118081095871,423.0133918000045,34.29841630958255,0.7373002361555062,0.08257563826135426,0.08257767438300882,0.31429387058069524,132.9504858628267,0.9249999328648139,457.3117037027145,423.01329522330457,34.29840847940996,0.7372999046659835,0.0825757341465102,0.08257777037457596,0.3142937700765981,132.9503826420805,0.9249999328647842,457.3114948907503,423.0131020722381,34.29839281851218,0.7201743690304034,,,0.101,170.89738171105003,1692.053284267822,1692.0532569786012,2.72892207111717e-05,52.45365181230248,0.2798256309695966,,,213.4123767965404,0.0003935337412226603,91.76732202251237,2.9149528736051056,989.061929837622,0.0,0.0,0.0,113.80146564711679
27,1,28,0.11506,4.332266490491699e-05,989.0624538351701,,,,0,9.527316112542382e-14,1,1905.4665727326467,1905.4665727326465,1.3098360066099546e-13,304.8746516372235,63.26149021472387,0.33340741274748353,,,286.3622583015519,1905.4665294099816,1829.2477061572476,76.21865442321875,1905.4663605804662,0.00016882951530215712,0.7294646945187194,0.08485010051141771,0.08484989655208545,0.1565206349726949,95.5754923586313,0.96,636.0682382603978,610.6255087299818,25.442729530415978,0.728820640549458,0.08503516043185255,0.0850349558204126,0.15654634356182295,95.45407389872648,0.96,635.155856825061,609.7496225520587,25.40623427300243,0.7281761185787192,0.08522024574759761,0.08522004049007798,0.1565724849112345,95.33269204419412,0.96,634.2422654950074,608.8725748752071,25.369690619800352,,,,531.8023639777714,1829.2477061572476,1692.0539677480413,137.1936981030728,1829.2476658511143,4.030613334049003e-05,0.7201766572921573,0.02546813065620218,0.02546783975585265,0.3142940635148921,132.95068400231276,0.9249999326698607,457.3121046141741,423.0136659772233,34.29843863695076,0.7201766572921573,0.02546813065620218,0.025467839755852647,0.3142940097468717,132.9506287808857,0.9249999326698448,457.31199290324633,423.01356264461543,34.29843025863091,0.7373010841818586,0.082592839224054,0.08259199119770165,0.31429395951309974,132.95057718921328,0.9249999326690754,457.3118885354782,423.013466104085,34.29842243139315,0.7373007528014958,0.08259293520659637,0.08259208707108412,0.3142938590449576,132.95047400535964,0.9249999326690458,457.3116797982157,423.01327302211774,34.29840677609798,0.7201758189692976,,,0.101,170.89745074255217,1692.0539677480413,1692.0539404588205,2.7289220710977058e-05,52.45367300018928,0.2798241810307024,,,213.41246344431067,0.00038081329454951165,91.76735928105359,2.914955151567669,989.06245383517,0.0,0.0,0.0,113.80152593827466
28,1,29,0.11506,4.3322653848886014e-05,989.0626426936344,,,,0,9.527291378964458e-14,1,1905.4668533995452,1905.4668533995452,1.3098359932384187e-13,304.87469654392726,63.2614995328649,0.33340741274748426,,,286.36229562158707,1905.4668100768913,1829.247975597642,76.21866564990191,1905.466641247544,0.00016882934739653057,0.729464773027424,0.0848499866070335,0.08484990809832903,0.15652063238580052,95.5755046815522,0.96,636.0683307837737,610.6255975524227,25.442733231351003,0.7288207197513881,0.08503504643336635,0.08503496723143635,0.15654634090522568,95.45408633904137,0.96,635.1559503821165,609.7497123668319,25.406238015284682,0.7281761984699211,0.08522013165804826,0.08522005176684645,0.1565724821840958,95.33270460099351,0.96,634.2423600816537,608.8726656783874,25.36969440326622,,,,531.8024970680949,1829.247975597642,1692.0542167632445,137.19371850904076,1829.2479352722853,4.0325356823469465e-05,0.7201767635152787,0.25435533853111786,0.2543552323079964,0.31429409594995883,132.95071730861957,0.9249999325608762,457.3121720376698,423.0137282941124,34.29844374355742,0.7201767635152787,0.25435533853111786,0.2543552323079964,0.31429404216193285,132.95066206663944,0.9249999325608603,457.3120602851775,423.0136249230573,34.29843536212023,0.7373010815983537,0.08258914617000428,0.08258914875350908,0.3142939919099225,132.95061045622924,0.9249999325600884,457.31195587951726,423.0135283474756,34.298427532041664,0.7373007501109402,0.08258924204812852,0.08258924473868409,0.314293891406965,132.9505072366067,0.9249999325600587,457.31174706992095,423.0133351985995,34.29841187132144,0.7201765308126801,,,0.101,170.89747589308772,1692.0542167632445,1692.0541894740238,2.7289220710876356e-05,52.45368071966058,0.27982346918732,,,213.41249509617415,0.0003741108645925157,91.7673728913549,2.9149553587398516,989.0626426936345,0.0,0.0,0.0,113.80154766832958
29,1,30,0.11506,4.33226525611645e-05,989.0627160104268,,,,0,9.52731641321944e-14,1,1905.4669630390154,1905.4669630390154,1.3098360026260053e-13,304.8747140862425,63.26150317289532,0.33340741274748437,,,286.36231020009336,1905.4669197163628,1829.2480808515534,76.21867003548142,1905.4667508870348,0.00016882932784019727,0.7294648048960908,0.08484994141140384,0.08484990954273704,0.1565206313852582,95.57550944773817,0.96,636.0683665694097,610.6256319066332,25.442734662776466,0.7288207521448327,0.0850350009967273,0.0850349686032827,0.15654633986744293,95.45409119877672,0.96,635.1559869296219,609.7497474524371,25.406239477184844,0.728176231385329,0.08522008598220003,0.08522005306679209,0.15657248110847383,95.33270955357848,0.96,634.2423973880033,608.8727014924832,25.369695895520113,,,,531.8025490495353,1829.2480808515534,1692.0543140194486,137.19372649611725,1829.2480405155657,4.0335987659426465e-05,0.7201768048024549,0.025467839819105796,0.025467798531929545,0.314294108573987,132.95073027129422,0.924999932509586,457.31219828235925,423.0137525469928,34.29844573536648,0.7201768048024549,0.0254678398191058,0.025467798531929545,0.3142940548053594,132.9506750492342,0.9249999325095701,457.31208657017004,423.013649213218,34.29843735695205,0.7373011461621044,0.08258978778287726,0.08258972321912665,0.31429400457103274,132.95062345698327,0.9249999325087971,457.31198220125054,423.013552671621,34.29842952962956,0.7373008147787832,0.08258988376474889,0.0825898190969059,0.31429390410183056,132.95052027202354,0.9249999325087674,457.3117734617858,423.0133595876166,34.29841387416917,0.7201768216497765,,,0.101,170.8974857159643,1692.0543140194486,1692.054286730228,2.728922071083494e-05,52.453683734602905,0.27982317835022363,,,213.41250747945975,0.00037104483374435747,91.76737821616769,2.9149555705457972,989.0627160104268,0.0,0.0,0.0,113.8015561041597
30,1,31,0.11506,4.3322648993479024e-05,989.0627825305381,,,,0,9.527291369447322e-14,1,1905.4670629192462,1905.4670629192462,1.309836001301843e-13,304.8747300670794,63.26150648891898,0.3334074127474846,,,286.36232348104824,1905.467019596597,1829.248176736631,76.21867403069297,1905.4668507673234,0.00016882927365856665,0.7294648343155516,0.08484992744513767,0.08484989802567673,0.15652063046692172,95.57551382233092,0.96,636.0683994148704,610.6256634382755,25.44273597659484,0.7288207818697104,0.0850349868116106,0.08503495708673277,0.1565463389220448,95.45409562589566,0.96,635.1560202236456,609.7497794146998,25.40624080894579,0.7281762614139434,0.08522007157959938,0.08522004155098498,0.15657248013565472,95.33271403282167,0.96,634.2424311288077,608.8727338836553,25.369697245152345,,,,531.8025964000423,1829.248176736631,1692.0544026098382,137.19373378216935,1829.2481363920076,4.034462314142e-05,0.7201768426913705,0.254355232246708,0.25435519435779236,0.3142941201333907,132.95074214052562,0.924999932457482,457.31222231539647,423.0137747537227,34.29844756167376,0.7201768426913705,0.254355232246708,0.25435519435779236,0.3142940663460106,132.9506868992037,0.924999932457466,457.3121105642458,423.0136713839086,34.29843918033719,0.73730117976207,0.08258963016471987,0.08258959656475427,0.3142940160945892,132.95063528939357,0.9249999324566919,457.31200615980987,423.01357480945836,34.298431350351514,0.737300848278084,0.08258972604552925,0.08258969254622847,0.3142939155927588,132.95053207091937,0.9249999324566621,457.31179735255546,423.0133816627486,34.29841568980689,0.7201769279341863,,,0.101,170.89749466359368,1692.0544026098382,1692.0543753206175,2.7289220710822962e-05,52.453686480904985,0.2798230720658138,,,213.4125187693553,0.000367985853751007,91.76738307082277,2.914955713422895,989.0627825305379,0.0,0.0,0.0,113.8015637579637
31,1,32,0.11506,4.33226508520073e-05,989.0629389999152,,,,0,9.527316515025906e-14,1,1905.4672997504588,1905.4672997504588,1.309835996035576e-13,304.8747679600734,63.261514351715235,0.3334074127474845,,,286.3623549726115,1905.4672564278078,1829.2484040945656,76.21868350394028,1905.467087598506,0.00016882930188365382,0.7294649066011534,0.08484992755669735,0.08484985527109563,0.1565206282622908,95.5755243243335,0.96,636.0684782663434,610.6257391356897,25.44273913065372,0.7288208541663981,0.08503498675698096,0.0850349144602934,0.15654633668040233,95.45410612309031,0.96,635.1560991674953,609.7498552007954,25.40624396669987,0.7281763337212986,0.08522007135976081,0.08521999905240563,0.15657247785688505,95.33272452518769,0.96,634.2425101646671,608.8728097580805,25.369700406586702,,,,531.8027086493673,1829.2484040945656,1692.054612615686,137.19375110545988,1829.248363721146,4.0373419566319704e-05,0.7201769320532078,0.02546779859130197,0.02546770922946476,0.3142941474347007,132.9507701722547,0.9249999323079197,457.31227908575397,423.01382719790286,34.298451887851115,0.7201769320532078,0.02546779859130197,0.02546770922946476,0.31429409366548466,132.9507149495823,0.9249999323079037,457.31216737234206,423.0137238629972,34.2984435093449,0.7373012744846057,0.0825896456031804,0.08258955088064471,0.3142940434306225,132.9506633567736,0.9249999323071261,457.31206300231145,423.01362732037023,34.298435681941186,0.7373009430981762,0.08258974158187438,0.08258964676178214,0.3142939429604055,132.95056017075675,0.9249999323070964,457.3118542607384,423.01343423441574,34.298420026322674,0.7201769691619901,,,0.101,170.8975158741843,1692.054612615686,1692.0545853264653,2.7289220710828763e-05,52.453692991086264,0.27982303083800997,,,213.4125455946914,0.00035950375197826167,91.76739460571731,2.9149560816891973,989.0629389999153,0.0,0.0,0.0,113.80158176133024
32,1,33,0.07074,4.332264859911761e-05,989.0635432542242,,,,0,9.527291507105475e-14,1,1905.468127164246,1905.4681271642457,1.30983599033206e-13,304.87490034627933,63.261541821852965,0.33340741274748464,,,286.3624649945927,1905.4680838415973,1829.2491984118362,76.21871660049324,1905.4679150123295,0.00016882926766963462,0.7294650501497103,0.08484994251967892,0.08484979897112202,0.15652062054012053,95.57556110986698,0.96,636.068754460579,610.6260042821558,25.442750178423136,0.728820997361624,0.08503500158123087,0.0850348583860049,0.15654632884885736,95.4541427968796,0.96,635.156374971583,609.7501199727196,25.4062549988634,0.7281764765641865,0.0852200860459458,0.0852199432030579,0.15657246991610135,95.3327610878461,0.96,634.2427855801673,608.8730741569606,25.369711423206713,,,,531.8031017170204,1829.2491984118362,1692.055348259116,137.19380986392844,1829.2491581230443,4.028879177886388e-05,0.7201772449430092,0.25435519430045833,0.25435488141065693,0.31429424312188925,132.95086846877533,0.9249999327571302,457.31247774605794,423.0140111641003,34.29846658195769,0.7201772449430092,0.25435519430045833,0.25435488141065693,0.31429418933512554,132.950813228061,0.9249999327571145,457.312365996188,423.0139077954708,34.29845820071722,0.7373015809383204,0.08258971845068708,0.08258941199697234,0.3142941390842661,132.95076161880476,0.924999932756347,457.31226159291765,423.01381122210176,34.2984503708159,0.7373012494576499,0.08258981433471711,0.08258950797524342,0.31429403858350324,132.95065840137923,0.9249999327563173,457.3120527878808,423.0136180774432,34.298434710437625,0.7201770071082396,,,0.101,170.89759017417074,1692.055348259116,1692.0553209698953,2.7289220710866425e-05,52.4537157960326,0.2798229928917603,,,213.4126373650829,0.00038636844044840794,91.76743406698566,2.9149573202819887,989.0635432542243,0.0,0.0,0.0,69.96635504980382
33,1,34,0.07074,4.332264860859474e-05,989.063576334042,,,,0,9.527316447930687e-14,1,1905.4681954683358,1905.4681954683356,1.30983599576505e-13,304.8749112749337,63.26154408954875,0.33340741274748464,,,286.362474077253,1905.468152145687,1829.2492639837624,76.21871933265687,1905.4679833164193,0.00016882926781357037,0.7294650925620583,0.08484987280517108,0.08484983039282314,0.15652061988971996,95.57556420814096,0.96,636.0687777231255,610.6260266142006,25.442751108925034,0.7288210393881142,0.08503493195520956,0.08503488992871935,0.15654632820237216,95.45414582426788,0.96,635.156397738956,609.7501418293976,25.4062559095583,0.7281765182066309,0.08522001650837448,0.08521997486593014,0.1565724692738938,95.33276404484418,0.96,634.2428078543377,608.8730955401642,25.369712314173537,,,,531.803133916954,1829.2492639837624,1692.0554084518794,137.19381519922743,1829.2492236511068,4.033265532068134e-05,0.7201772706129947,0.025467709284930796,0.02546768361494518,0.3142942509435553,132.95087649022904,0.9249999325271534,457.31249407035244,423.0140261589002,34.29846791145222,0.7201772706129947,0.025467709284930796,0.02546768361494518,0.3142941971737222,132.95082126690156,0.9249999325271375,457.3123823556586,423.0139228228087,34.29845953284992,0.7373016160927504,0.08258952699366118,0.08258949183923128,0.3142941469382971,132.95076967349496,0.9249999325263648,457.31227798445684,423.0138262791008,34.298451705356065,0.7373012847030364,0.0825896229688539,0.08258958772346744,0.3142940464669997,132.95066648632846,0.9249999325263352,457.312069240639,423.01363319106974,34.298436049569226,0.7201770964146109,,,0.101,170.89759625363985,1692.0554084518794,1692.0553811626587,2.7289220710855495e-05,52.453717662008266,0.27982290358538914,,,213.4126454764091,0.00037208619501938014,91.7674375548559,2.9149574420217763,989.0635763340422,0.0,0.0,0.0,69.96635738987013
34,1,35,0.07074,4.3322644577069166e-05,989.0635791396081,,,,0,9.527291769008547e-14,1,1905.4682013468916,1905.4682013468916,1.3098359929758267e-13,304.8749122155027,63.261544284716805,0.33340741274748487,,,286.3624748592805,1905.468158024247,1829.2492696272386,76.21871956780167,1905.4679891950404,0.00016882920658772903,0.7294650973069589,0.08484983872586048,0.08484983398095985,0.1565206198127642,95.5755645747304,0.96,636.0687804755626,610.62602925654,25.442751219022497,0.7288210435766577,0.0850348979520344,0.08503489376349088,0.15654632814676042,95.45414608468889,0.96,635.1563996974435,609.7501437095457,25.406255987897765,0.7281765218417061,0.08521998258101225,0.08521997894593704,0.15657246924022675,95.33276419986122,0.96,634.2428090220343,608.8730966611529,25.36971236088141,,,,531.8031366872772,1829.2492696272386,1692.0554136301432,137.1938156613752,1829.2492292915185,4.033572011652386e-05,0.7201772729574059,0.2543548813571437,0.2543548790127326,0.3142942516457284,132.95087721030032,0.9249999325057697,457.312495536067,423.01402750490706,34.29846803115991,0.7201772729574059,0.2543548813571437,0.2543548790127326,0.3142941978595821,132.95082197021844,0.9249999325057537,457.3123837874799,423.0139241374643,34.29845965001564,0.7373015956239224,0.08258959778767923,0.08258961825650718,0.31429414760928587,132.95077036153862,0.9249999325049807,457.3122793853814,423.01382756517665,34.29845182020476,0.737301264146439,0.0825896936760371,0.08258971423263436,0.31429404710960374,132.95066714521985,0.9249999325049509,457.31207058259014,423.01363442259526,34.29843615999489,0.7201774093579255,,,0.101,170.8975967766445,1692.0554136301432,1692.0553863409225,2.7289220710805026e-05,52.453717822534436,0.2798225906420745,,,213.41264617676242,0.00037081640580801685,91.76743785600785,2.9149574056851733,989.0635791396081,0.0,0.0,0.0,69.96635758833588
35,1,36,0.07074,4.332264536791459e-05,989.0635791145529,,,,0,9.527316237194184e-14,1,1905.468201294384,1905.468201294384,1.3098359971196535e-13,304.87491220710143,63.26154428297355,0.3334074127474848,,,286.3624748527763,1905.4681579717385,1829.2492695768194,76.2187195657009,1905.46798914252,0.00016882921859811236,0.7294650981094036,0.08484983502052076,0.08484983421807606,0.15652061978224882,95.57556472009453,0.96,636.0687815669897,610.6260303043101,25.442751262679632,0.7288210435952097,0.08503489432509027,0.08503489430653825,0.15654632814729938,95.45414608216524,0.96,635.1563996784644,609.7501436913257,25.406255987138643,0.7281765210805107,0.08521997903182801,0.08521997979302344,0.15657246927266175,95.33276405051653,0.96,634.242807897066,608.8730955811834,25.369712315882627,,,,531.8031366620976,1829.2492695768194,1692.055413583077,137.1938156571785,1829.2492292402555,4.033656371439835e-05,0.7201772728181175,0.02546768366651373,0.02546768380580204,0.3142942516138331,132.9508771775526,0.924999932505962,457.3124954697382,423.014027443641,34.29846802609726,0.7201772728181175,0.02546768366651373,0.02546768380580204,0.3142941978433846,132.95082195359285,0.9249999325059461,457.31238375376563,423.0139241063666,34.29845964739907,0.7373017064264198,0.08258902683791558,0.0825889160354181,0.3142941476073982,132.95077035960972,0.924999932505173,457.31227938139796,423.01382756157994,34.298451819817984,0.7373013750341237,0.08258912280477432,0.08258901191708966,0.3142940471350293,132.95066717134242,0.9249999325051433,457.31207063535385,423.01363447148964,34.298436163864196,0.7201774349763426,,,0.101,170.8975967718908,1692.055413583077,1692.0553862938564,2.728922071080086e-05,52.453717821075394,0.27982256502365743,,,213.41264617130932,0.000370827788149109,91.76743785366301,2.9149576270967787,989.0635791145529,0.0,0.0,0.0,69.96635758656348
36,1,37,0.07074,4.332264435423825e-05,989.0635792689886,,,,0,9.527292136829298e-14,1,1905.4682016168442,1905.4682016168442,1.3098359891380457e-13,304.8749122586951,63.261544293679236,0.33340741274748487,,,286.36247489627226,1905.4681582941998,1829.2492698863969,76.21871957859997,1905.4679894649967,0.0001688292032036486,0.7294651005622661,0.0848498344037944,0.08484983195093188,0.15652061973940654,95.57556492417964,0.96,636.0687830993073,610.626031775335,25.442751323972367,0.7288210451482506,0.08503489385469944,0.08503489230165857,0.15654632814430083,95.45414609620697,0.96,635.1563997840648,609.7501437927021,25.406255991362638,0.7281765217402411,0.08521997870685835,0.08521997804712796,0.15657246931058838,95.3327638758856,0.96,634.2428065816247,608.8730943183597,25.369712263264965,,,,531.8031368144467,1829.2492698863969,1692.0554138678438,137.1938156826137,1829.2492295504574,4.0335939387139276e-05,0.7201772730547428,0.25435487896311065,0.2543548787264853,0.31429425167574243,132.95087724107537,0.9249999325047757,457.31249559874385,423.0140275624286,34.29846803631521,0.7201772730547428,0.25435487896311065,0.2543548787264853,0.3142941978902065,132.95082200162034,0.9249999325047599,457.3123838514248,423.01392419615877,34.298459655266036,0.7373011537738352,0.08259188782570975,0.08259244047829443,0.3142941476404616,132.9507703935068,0.9249999325039867,457.3122794504718,423.01382762493074,34.298451825541036,0.7373008222958252,0.08259198374285315,0.08259253648115168,0.31429404714180786,132.95066717824415,0.9249999325039571,457.31207064981714,423.01363448432573,34.29843616549141,0.7201774373703755,,,0.101,170.89759680065225,1692.0554138678438,1692.055386578623,2.7289220710800485e-05,52.453717829903155,0.27982256262962435,,,213.41264620901825,0.00037075761736351186,91.76743786987785,2.914956522179146,989.0635792689887,0.0,0.0,0.0,69.96635759748825
37,1,38,0.07074,4.332264402927005e-05,989.0635781336175,,,,0,9.527315902237394e-14,1,1905.4681992349565,1905.4681992349565,1.3098359944524107e-13,304.87491187759304,63.26154421460056,0.3334074127474849,,,286.36247458030454,1905.4681559123123,1829.2492675997894,76.21871948332452,1905.4679870831142,0.0001688291982684331,0.7294652652722587,0.08484983797821426,0.08484967326822167,0.1565206197129083,95.57556505040773,0.96,636.0687840470564,610.6260326851742,25.44275136188223,0.7288212100796704,0.08503489779499386,0.08503473286357402,0.1565463281669112,95.45414599032615,0.96,635.1563989877915,609.7501430282798,25.406255959511643,0.7281766868854557,0.08521998301294015,0.08521981786772555,0.15657246938362998,95.33276353957066,0.96,634.2428040482662,608.8730918863355,25.36971216193064,,,,531.8031356917899,1829.2492675997894,1692.0554117693923,137.19381549526722,1829.2492272646596,4.0335129757614036e-05,0.720177272047954,0.025467683853478577,0.02546768486026734,0.31429425137921174,132.9508769369694,0.9249999325134741,457.31249497987267,423.0140269939507,34.29846798592198,0.720177272047954,0.025467683853478577,0.02546768486026734,0.3142941976078941,132.9508217121171,0.9249999325134582,457.3123832620943,423.01392365500595,34.29845960708828,0.737303911445913,0.08257759518806064,0.08257483751598275,0.31429414737087175,132.95077011707002,0.9249999325126851,457.3122788875743,423.01382710822844,34.29845177934581,0.7373035800622798,0.08257769102211818,0.0825749332556635,0.31429404689541673,132.9506669256333,0.9249999325126554,457.31207013511835,423.0136340122072,34.29843612291113,0.7201774371834109,,,0.101,170.89759658870864,1692.0554117693923,1692.0553844801716,2.7289220710800397e-05,52.45371776485116,0.27982256281658924,,,213.41264592558636,0.00037127281440743257,91.76743774800212,2.914962035604101,989.0635781336175,0.0,0.0,0.0,69.9663575171721
38,1,39,0.07074,4.3322643932845064e-05,989.063566328382,,,,0,9.5272925899221e-14,1,1905.468174607485,1905.468174607485,1.309835993035742e-13,304.8749079371976,63.261543396968506,0.3334074127474849,,,286.3624713064581,1905.468131284841,1829.2492439574185,76.21871849822578,1905.4679624556443,0.00016882919680404635,0.7294673908466908,0.08485005307396966,0.08484792749953754,0.1565206198850719,95.57556423028144,0.96,636.0687778893622,610.6260267737877,25.442751115574495,0.7288233142776669,0.08503511452514516,0.08503301032714868,0.15654632840008947,95.45414489838886,0.96,635.1563907759136,609.7501351448769,25.406255631036547,0.7281787694915396,0.08522020135005136,0.08521811874396744,0.156572469679385,95.33276217778779,0.96,634.2427937903688,608.873082038754,25.369711751614744,,,,531.803124086272,1829.2492439574185,1692.0553900758828,137.1938135634787,1829.2492036393614,4.031805696295084e-05,0.7201772630017301,0.2543548786807529,0.2543548877269767,0.314294248620548,132.95087410816018,0.9249999326008799,457.31248922035763,423.0140217063714,34.2984675139862,0.7201772630017301,0.2543548786807529,0.2543548877269767,0.3142941948191249,132.95081885238912,0.924999932600864,457.31237744003073,423.01391830956925,34.29845913046144,0.7372900820209322,0.08264895264442289,0.0826627820694038,0.3142941445435682,132.95076721776678,0.9249999326000938,457.31227298544894,423.01382168873596,34.298451296712955,0.737289750133996,0.08264904921185684,0.08266287914014064,0.3142940439528535,132.95066390795589,0.9249999326000642,457.31206399352425,423.01362837120615,34.298435622318095,0.7201774374657686,,,0.101,170.89759439766416,1692.0553900758828,1692.055362786662,2.7289220710799062e-05,52.45371709235236,0.2798225625342315,,,213.4126429916262,0.0003765379875610928,91.76743648639926,2.9149343581583884,989.063566328382,0.0,0.0,0.0,69.96635668206974
39,1,40,0.07074,4.3322643390102564e-05,989.0634065703282,,,,0,9.527316774045671e-14,1,1905.4678610111841,1905.467861011184,1.309835990720965e-13,304.87485776178943,63.261532985571314,0.333407412747485,,,286.3624296083163,1905.4678176885407,1829.2489429049776,76.21870595437417,1905.467648859352,0.00016882918856150146,0.7294088103719413,0.08485167923582812,0.08491025971057765,0.15652062274362047,95.57555061319547,0.96,636.0686756491732,610.6259286232063,25.4427470259669,0.7287643389547507,0.0850367044987377,0.08509567982165395,0.15654633136839186,95.45413099830874,0.96,635.1562862408138,609.7500347911812,25.406251449632588,0.7281194045473245,0.08522175489156866,0.08528111983578374,0.15657247275924494,95.33274799681205,0.96,634.2426869693651,608.8729794905904,25.369707478774682,,,,531.8029760735542,1829.2489429049776,1692.0551133236684,137.19378952114576,1829.248902844814,4.006016366941606e-05,0.7201771591509746,0.02546768490402543,0.025467788754780927,0.3142942157319548,132.95084037157707,0.9249999334114372,457.3124206299511,423.0139586309279,34.29846199902317,0.7201771591509746,0.02546768490402543,0.025467788754780927,0.3142941600164768,132.950783150018,0.9249999334114208,457.31230487289497,423.01385155565123,34.29845331724374,0.7373579194204019,0.08229210965172969,0.08222427225225994,0.314294107975139,132.95072970189045,0.9249999334106633,457.3121967496404,423.0137515413016,34.298445208338855,0.7373575762483134,0.08229220175414245,0.08222437563982501,0.3142940039356236,132.95062285006864,0.9249999334106329,457.3119805923277,423.0135515957877,34.298428996539975,0.7201774364152216,,,0.101,170.8975664456905,1692.0551133236684,1692.0550860344476,2.7289220710782823e-05,52.45370851303372,0.2798225635847783,,,213.41260614754785,0.0004344427669895633,91.76742064344558,2.915069813970664,989.0634065703281,0.0,0.0,0.0,69.96634538078501
40,1,41,0.07074,4.332264499172035e-05,989.0607107192004,,,,0,9.527292621350177e-14,1,1905.463698265881,1905.463698265881,1.3098360831168681e-13,304.874191722541,63.26139478242725,0.33340741274748487,,,286.36187608668865,1905.463654943236,1829.244946669462,76.21853944456103,1905.463486114023,0.00016882921288433639,0.7270705639253944,0.08475332031111436,0.08709156675766128,0.1565206614760268,95.57536610869157,0.96,636.0672903454058,610.6245987315895,25.44269161381629,0.7264357595212904,0.08493788618205185,0.08726646561551218,0.15654637076971825,95.45394649083165,0.96,635.154898656498,609.748702710238,25.406195946259974,0.7258005177812552,0.08512248499183382,0.08744137175790313,0.15657251283206464,95.33256348716543,0.96,634.2412971121192,608.8716452276344,25.369651884484767,,,,531.8010022024478,1829.244946669462,1692.051420164363,137.1934868596573,1829.2449070240202,3.96454416865103e-05,0.7201755862585273,0.25435488768477865,0.254356460577226,0.314293735245837,132.95034697987816,0.9249999350375765,457.31142182901846,423.01303548378377,34.29838634523468,0.7201755862585273,0.25435488768477865,0.254356460577226,0.31429367949921755,132.95028972643883,0.9249999350375603,457.3113060072615,423.01292834865876,34.29837765860275,0.7369992561428731,0.08406238369015132,0.08442104696768006,0.3142936274174218,132.95023623685887,0.9249999350368634,457.31119779993026,423.0128282565657,34.29836954336461,0.7369989134017778,0.08406248230856447,0.08442114515510019,0.314293523255264,132.95012925927182,0.9249999350368333,457.31098138780993,423.01262807535466,34.29835331245528,0.7201774274111958,,,0.101,170.89719343660067,1692.051420164363,1692.0513928751423,2.7289220710564583e-05,52.45359402509525,0.2798225725888041,,,213.41213656152587,0.0006389934632950605,91.76721872145612,2.9143493420617057,989.0607107192005,0.0,0.0,0.0,69.96615467627623
41,1,42,0.11566,4.332264739808673e-05,942.9330905509141,,,,0,9.527549719611208e-14,1,1838.3985219164829,1838.3985219164827,1.3100878556276446e-13,294.14376350663724,61.034830927627226,0.3334074127474847,,,277.6140825422193,1838.3984785938353,1764.8623773740114,73.53593239058378,1838.398309764595,0.00016882924023039561,0.7164517307511655,0.08197618137825616,0.09259501455248503,0.1572689538441657,92.64229493680546,0.96,613.6137374761017,589.0691879770577,24.544549499044066,0.7158727273064559,0.08217441435270566,0.09273744656754009,0.15730060536374682,92.53802914791352,0.96,612.7998054394379,588.2878132218605,24.511992217577514,0.7152932711592734,0.08237268984519665,0.09287993646717839,0.15733261720512795,92.43375845750032,0.96,611.9847668490554,587.5053761750933,24.479390673962193,,,,500.4365408134359,1764.8623773740114,1632.4975291164815,132.36480709459448,1764.8623362110761,4.116293530808905e-05,0.6948281173372962,0.025467782799303493,0.050815251720534506,0.3065466777934188,125.10922881590903,0.924999925275852,441.21577908214476,408.1245626815108,33.09121640063402,0.6948281173372962,0.025467782799303493,0.050815251720534506,0.306546622059683,125.10917323528223,0.9249999252758336,441.2156632871562,408.1244555711468,33.09120771600936,0.7119846034755241,0.07492673375287251,0.09994138642022156,0.30654656998954466,125.10912130815511,0.9249999252748251,441.2155551041445,408.1243555014242,33.09119960272033,0.7119842580296477,0.07492683006138509,0.0999414854335151,0.30654646584933726,125.10901745408951,0.9249999252747908,441.21533873763065,408.12415536239985,33.09118337523078,0.720177329515918,,,0.101,164.88225044076466,1632.4975291164815,1632.497501827263,2.7289218512845007e-05,50.60742340261093,0.27982267048408216,,,205.90085125997962,0.00021675449428591408,88.53736604179124,2.813625096179764,942.9330905509142,0.0,0.0,0.0,109.05964125311873
42,1,43,0.11566,4.332266546668718e-05,942.9326062594972,,,,0,9.527528524476506e-14,1,1838.3976331983586,1838.3976331983586,1.3100878093592602e-13,294.1436213117374,61.0348014221855,0.3334074127474835,,,277.61396877119535,1838.397589875693,1764.8615242043313,73.53589684184718,1838.3974210461784,0.00016882951463423213,0.7138018320903026,0.0868167276478328,0.08946662630869567,0.1572689652509297,92.64225714719879,0.96,613.6134426720973,589.0689049652135,24.544537706883872,0.7132362192398134,0.08699064764425923,0.08962715571090173,0.15730061694138253,92.53799122390146,0.96,612.7995091980561,588.2875288301339,24.511980367922263,0.7126701510629155,0.08716459301412433,0.08978771311048223,0.15733262895468508,92.43372040009508,0.96,611.9844691760252,587.5050904089841,24.479378767041037,,,,500.43613492291536,1764.8615242043313,1632.4967478865744,132.3647359650217,1764.8614838515962,4.0352735089240816e-05,0.6948277818559098,0.2543564605358061,0.2543567960171926,0.30654657587918516,125.10912736309658,0.9249999293568671,441.2155660336668,408.1243674122919,33.09119862137487,0.6948277818559098,0.2543564605358061,0.2543567960171926,0.3065465201330322,125.10907177010839,0.9249999293568493,441.2154502128795,408.124260278064,33.091189934815496,0.7116355555504279,0.08750011642599217,0.08784916435108836,0.3065464680517978,125.10901983194216,0.9249999293559774,441.2153420067708,408.1241601870364,33.0911818197344,0.7116352110473373,0.08750021524686816,0.08784926222917867,0.3065463638913861,125.10891595776825,0.9249999293559441,441.21512559827903,408.1239600091821,33.091165589096924,0.7201757566648905,,,0.101,164.88217153654404,1632.4967478865744,1632.496720597356,2.7289218512937747e-05,50.60739918448381,0.2798242433351096,,,205.90074377148807,0.0003310288423371779,88.53731982173986,2.8129263303095846,942.9326062594971,0.0,0.0,0.0,109.05958523997344
43,1,44,0.11566,4.3628562705929226e-05,942.9325987594907,,,,0,9.527553978627733e-14,1,1838.3976260882787,1838.3976260882787,1.3100878120484108e-13,294.14362017412464,61.034801186130856,0.3334074127270813,,,277.6139672148434,1838.397582459716,1764.8615125320828,73.53589635550362,1838.3974088875866,0.00017357212936300713,0.7137222386497395,0.08926081411367552,0.08934040755423864,0.15726896538927176,92.64225668888477,0.96,613.6134390967005,589.0689015328325,24.54453756386808,0.7131563580282494,0.08942076783411701,0.08950062904568105,0.1573006170998013,92.53799070498174,0.96,612.7995051445416,588.2875249387599,24.51198020578172,0.71259002878246,0.08958076535706445,0.08966088763751993,0.157332629133478,92.4337198209769,0.96,611.9844646463442,587.5050860604904,24.479378585853823,,,,500.43612925323936,1764.8615125320828,1632.4967369647761,132.36473504461722,1764.861472009393,4.052268946527855e-05,0.6948277769406983,0.05081525176020349,0.050815256675414894,0.30654657438577204,125.10912587459882,0.9249999293751378,441.2155629250322,408.1243645448664,33.091198380165785,0.6948277769406983,0.05081525176020349,0.050815256675414894,0.306546518669221,125.1090703111316,0.92499992937512,441.2154471657474,408.1242574675283,33.091189698219075,0.7117281666634564,0.09031489999434333,0.09022228888131482,0.3065464666268228,125.10901841169468,0.9249999293742405,441.2153390403287,408.1241574511356,33.0911815891931,0.7117278223890665,0.09031499638397708,0.09022238504224785,0.30654636258503,125.10891465581425,0.9249999293742072,441.21512287828506,408.1239575012458,33.09116537703925,0.6948282877039903,,,0.101,164.8821704334424,1632.4967369647761,1632.496709675555,2.728922128838367e-05,50.60739884590806,0.3051717122960096,,,205.90074284059446,0.0003318579654213037,88.5373194214556,2.8131115429339193,942.9325987594907,0.0,0.0,0.0,109.05958437252269
44,1,45,0.11566,4.3628568202355985e-05,942.9326062818191,,,,0,9.527532390281435e-14,1,1838.3976385171766,1838.3976385171766,1.3100878266670608e-13,294.1436221627483,61.034801598770265,0.3334074127270809,,,277.61396880578735,1838.3975948886082,1764.8615244637365,73.53589685265567,1838.397421316392,0.00017357221635890837,0.7138017999085613,0.0893404092295855,0.08926084797076372,0.15726896524745002,92.64225715872682,0.96,613.6134427620294,589.0689050515483,24.544537710481148,0.7132361867659401,0.08950063069163669,0.08942080195394589,0.15730061693786238,92.53799123543214,0.96,612.7995092881274,588.2875289166022,24.511980371525073,0.7126701182974445,0.08966088925382551,0.08958079973884107,0.15733262895112432,92.43372041162839,0.96,611.9844692662352,587.5050904955857,24.479378770649458,,,,500.4361349147277,1764.8615244637365,1632.496747870787,132.36473596386173,1764.8614838346489,4.062908757491392e-05,0.6948277670140968,0.25435679597833094,0.2543568059049325,0.30654657262305396,125.10912411590859,0.9249999293568031,441.21555926859804,408.1243611545756,33.09119811402245,0.6948277670140968,0.25435679597833094,0.2543568059049325,0.3065465188218453,125.10907046252144,0.9249999293567859,441.21544748871725,408.12425775818616,33.09118973053108,0.7116355904573309,0.09022203009361628,0.09031460629974172,0.30654646854643214,125.10902032521447,0.9249999293559146,441.215343034466,408.1241611376267,33.09118189683931,0.7116352576697779,0.09022213132367977,0.09031469604296835,0.3065463679558741,125.1089200110832,0.9249999293558825,441.2151340428675,408.12396782039855,33.09116622246888,0.6948279522614655,,,0.101,164.8821715349495,1632.496747870787,1632.4967205815658,2.7289221288442552e-05,50.607399183994396,0.3051720477385344,,,205.9007443633946,0.00033102635443701224,88.53732007625968,2.812926382155302,942.9326062818191,0.0,0.0,0.0,109.05958524255519
45,1,46,0.11566,4.362856573121304e-05,942.9330905576109,,,,0,9.527553695191248e-14,1,1838.398527223519,1838.398527223519,1.310087855612896e-13,294.14376435576304,61.03483110382084,0.3334074127270811,,,277.6140825752709,1838.3984835949534,1764.8623776218649,73.53593240091112,1838.398310022776,0.00017357217724648389,0.7164505273428177,0.08946657163100231,0.08681784419674587,0.15726895384084533,92.64229494780581,0.96,613.6137375619173,589.0691880594406,24.544549502476716,0.7158715251129438,0.08962710065318177,0.08699176230617812,0.15730060536038346,92.53802915893077,0.96,612.7998055254984,588.2878133044785,24.51199222101992,0.7152920701768478,0.08978765767353641,0.08716570579413309,0.15733261720172143,92.43375846853434,0.96,611.9847669353601,587.5053762579456,24.47939067741448,,,,500.4365407941788,1764.8623776218649,1632.4975290793293,132.36480709196738,1764.8623361712966,4.145056820578263e-05,0.6948281023431945,0.0508152567134085,0.05081492138431077,0.30654667448767425,125.1092255192365,0.924999925275649,441.21577221404146,408.12455632842614,33.09121588561531,0.6948281023431945,0.0508152567134085,0.05081492138431076,0.30654662071409616,125.1091718933831,0.9249999252756312,441.2156604915674,408.12445298513813,33.09120750642926,0.7119844715757937,0.08785026382618001,0.08750138270771725,0.30654657047503164,125.1091217922993,0.9249999252746234,441.21555611287954,408.12435643441495,33.09119967846457,0.7119841382887719,0.08785035920066674,0.08750147858167268,0.3065464699959108,125.1090215892599,0.9249999252745903,441.21534735280835,408.12416333135013,33.09118402145824,0.6948279473082606,,,0.101,164.88225043701226,1632.4975290793293,1632.4975017901081,2.728922128849305e-05,50.60742340145921,0.3051720526917394,,,205.9008518612339,0.0002167511488361415,88.53736630033058,2.8136248145509546,942.933090557611,0.0,0.0,0.0,109.05964125389328
46,1,47,0.11506,4.3628566633927126e-05,989.0407469404133,,,,0,9.527297914292333e-14,1,1905.4353698283064,1905.4353698283062,1.309836079666894e-13,304.86965917252905,63.26045427829977,0.333407412727081,,,286.3581086028447,1905.4353261997396,1829.217746522437,76.21740610510162,1905.4351526275384,0.00017357220125341203,0.727065319742961,0.09259357327304014,0.08197878087289691,0.15652092558927302,95.57410811553765,0.96,636.0578449416819,610.6155311440147,25.44231379766727,0.7264305212517059,0.09273600780933662,0.08217701167057453,0.15654663897634818,95.45269066661666,0.96,635.1454541676959,609.7396360009881,25.40581816670788,0.725795285416835,0.09287850022162913,0.08237528498164194,0.1565727851373042,95.33130982069036,0.96,634.2318535181606,608.8625793774341,25.36927414072646,,,,531.7875549065466,1829.217746522437,1692.0262563982342,137.19144983982488,1829.2177062380592,4.0284377847510186e-05,0.7201648622894021,0.2543568118633199,0.22902005191711225,0.31429045865557265,132.94698176018773,0.9249999333751989,457.30461476540927,423.0067381901746,34.29787657523467,0.7201648622894021,0.2543568118633199,0.22902005191711225,0.314290404871711,132.9469265232363,0.9249999333751832,457.3045030215688,423.00663482712235,34.2978681944464,0.7369886624762784,0.09993637696699006,0.07493218606650548,0.3142903546233757,132.94687491730497,0.9249999333744511,457.3043986235311,423.0065382586097,34.29786036492142,0.7369883318155468,0.09993647225085708,0.07493227872408231,0.31429025412697126,132.9467717058176,0.9249999333744217,457.30418982754986,423.0063451223275,34.297844705222396,0.6948279314232716,,,0.101,170.89465189622163,1692.0262563982342,1692.0262291090037,2.7289230461560804e-05,52.45281394834526,0.3051720685767284,,,213.4089671471016,0.00043153480035292225,91.76585587325368,2.9143067188706295,989.0407469404133,0.0,0.0,0.0,113.79902834296395
47,1,48,0.11506,4.362856255833119e-05,989.0530378284208,,,,0,9.527319603795862e-14,1,1905.4530051750687,1905.4530051750685,1.3098359881816633e-13,304.872480828011,63.26103977181228,0.3334074127270813,,,286.3604535538978,1905.452961546506,1829.2346764553943,76.2181115189748,1905.4527879743694,0.00017357213674849158,0.7294050789087482,0.08709325595179898,0.08475349678601174,0.15652076127252315,95.57489074335763,0.96,636.0637211734545,610.6211723265163,25.44254884693818,0.7287606103864894,0.0872681514935748,0.08493806235879132,0.15654647203380537,95.45347231593676,0.96,635.1513326191679,609.7452793144012,25.406053304766726,0.7281156788677647,0.08744305432392216,0.0851226608729925,0.15657261556385024,95.3320904946034,0.96,634.2377341817468,608.8682248144769,25.36950936726989,,,,531.7959236397846,1829.2346764553943,1692.0419164571647,137.19271968292523,1829.23463614009,4.031530418028319e-05,0.7201715275233083,0.0508149214193665,0.05080825618546033,0.3142924957783562,132.94907392574666,0.9249999333209163,457.3088472035675,423.01065317036506,34.29819403320239,0.7201715275233083,0.050814921419366506,0.050808256185460324,0.31429244200522055,132.94901869939005,0.9249999333209006,457.30873548201197,423.01054982792647,34.2981856540855,0.7373522030672636,0.08442510926771771,0.08406156867673249,0.3142923917668604,132.94896710330866,0.9249999333201416,457.3086311047079,423.0104532785801,34.29817782612784,0.7373518715102968,0.0844252047155682,0.08406166502081813,0.31429229129022657,132.94886391133926,0.9249999333201122,457.30842234980275,423.01026018029324,34.2981621695095,0.6948282667173137,,,0.101,170.89623356217365,1692.0419164571647,1692.0418891679342,2.7289230466941242e-05,52.45329941017211,0.3051717332826864,,,213.41094243499734,0.0004270725646023205,91.76670524704886,2.9150471296241767,989.0530378284208,0.0,0.0,0.0,113.80044253253809
48,1,49,0.11506,4.332279374589326e-05,989.0579668025485,,,,0,9.527295257697598e-14,1,1905.4600794180878,1905.4600794180876,1.3098359905739618e-13,304.87361270689405,63.26127463668052,0.33340741274747493,,,286.36139488530546,1905.4600360952938,1829.2414725732692,76.21839469055287,1905.459867263822,0.00016883147200095198,0.7294653627129352,0.08491204154195843,0.08485175773777145,0.15652069532802168,95.57520485627788,0.96,636.0660796210891,610.6234364362456,25.442643184843543,0.7288212870919046,0.08509745940274645,0.0850367826973312,0.15654640502333367,95.45378609279052,0.96,635.1536923838631,609.7475446885086,25.406147695354555,0.728176743246676,0.08528289716665201,0.0852218327877407,0.15657254748502772,95.33240393623707,0.96,634.2400952588698,608.870491448515,25.369603810354775,,,,531.7992831031611,1829.2414725732692,1692.0482028294673,137.19322955750567,1829.2414323869725,4.018629657571818e-05,0.7201742032885478,0.2290200518855121,0.22901737612027265,0.31429331356411866,132.9499138092495,0.9249999332358463,457.310546300436,423.0122247959517,34.29832150448431,0.7201742032885478,0.2290200518855121,0.22901737612027265,0.31429325978080513,132.94985857227087,0.9249999332358305,457.3104345577344,423.012121433953,34.29831312378144,0.7372869976483735,0.08222726605238802,0.08229247147127805,0.31429320953305273,132.94980696638567,0.9249999332350746,457.31033016091567,423.0120248665569,34.298305294358784,0.7372866662182457,0.08222736210387736,0.0822925673959285,0.3142931090380694,132.949703755255,0.924999933235045,457.3101213678867,423.0118317330056,34.29828963488113,0.7201650266951214,,,0.101,170.89686848577622,1692.0482028294673,1692.0481755402466,2.7289220712385623e-05,52.45349428771348,0.2798349733048786,,,213.41173504636973,0.0004203283057160801,91.76704606993897,2.9149220704437147,989.0579668025485,0.0,0.0,0.0,113.80100966030123
49,1,50,0.11506,4.332271401807342e-05,989.0606322925976,,,,0,9.527312972624198e-14,1,1905.4639191709848,1905.4639191709848,1.3098359908816277e-13,304.8742270673576,63.2614021164767,0.3334074127474803,,,286.36190545790504,1905.4638758482708,1829.245158737289,76.21854828072053,1905.4637070180095,0.0001688302611761902,0.72946418036129,0.08484890752850094,0.08485008988014613,0.1565206595769969,95.57537515469836,0.96,636.0673582650891,610.6246639344855,25.442694330603615,0.7288201251030602,0.08503398939702948,0.08503515138587399,0.15654636867844304,95.45395628367955,0.96,635.1549723034757,609.7487734113366,25.406198892139088,0.7281756018372468,0.0852190968563679,0.08522023826579705,0.15657251054455182,95.33257401952716,0.96,634.2413764494448,608.8717213914671,25.369655057977823,,,,531.8011051138085,1829.245158737289,1692.0516122180754,137.19350629452248,1829.245118512598,4.022469105150389e-05,0.7201756544439684,0.05080825621759839,0.05080680506217776,0.3142937570702697,132.95036929530406,0.9249999330842292,457.31146779793306,423.0130771117387,34.298390686194324,0.7201756544439684,0.050808256217598394,0.05080680506217775,0.3142937032968442,132.95031406838902,0.9249999330842135,457.31135607577517,423.0129737687429,34.298382307032256,0.7373022720327816,0.08266423014935911,0.08264895576495102,0.31429365305815593,132.95026247172714,0.9249999330834532,457.31125169778994,423.0128772187659,34.29837447902406,0.7373019406168374,0.0826643260633196,0.08264905166472789,0.31429355258066305,132.9501592783883,0.9249999330834237,457.3110429410999,423.0126841188281,34.29835882227184,0.7201716918968895,,,0.101,170.89721283402565,1692.0516122180754,1692.051584928855,2.728922071150667e-05,52.453599978760344,0.2798283081031105,,,213.4121654118689,0.0004088868583479036,91.76723112710363,2.9149555215375558,989.0606322925976,0.0,0.0,0.0,113.80131635158627
