,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
50,1,51,0.11506,4.332268169146853e-05,989.0619290949143,,,,0,9.527295873693841e-14,1,1905.4658015185028,1905.4658015185028,1.3098359917987513e-13,304.8745282429605,63.26146461041429,0.3334074127474825,,,286.36215575410165,1905.4657581958209,1829.2469657914085,76.21862357464212,1905.4655893660508,0.00016882977023642632,0.7294644917989169,0.08485019202855883,0.08484988059093189,0.1565206420696737,95.57545855155617,0.96,636.0679844289127,610.6252650517562,25.442719377156536,0.7288204357536753,0.08503525124794403,0.0850349405973289,0.15654635086148735,95.4540397159671,0.96,635.1555997544531,609.7493757642749,25.40622399017819,0.7281759117094763,0.08522033587764677,0.08522002600541734,0.15657249241661847,95.33265748657837,0.96,634.2420051826848,608.8723249753774,25.369680207307397,,,,531.8019981796099,1829.2469657914085,1692.0532833032057,137.19364222000448,1829.2469255232102,4.026819841859979e-05,0.720176365937866,0.22901737608948422,0.2290166645955865,0.31429397448709817,132.95059257793295,0.9249999328658001,457.3119195831606,423.01349491315375,34.29842467000686,0.720176365937866,0.22901737608948422,0.2290166645955865,0.31429392070413564,132.9505373411782,0.9249999328657842,457.3118078411883,423.0133915518296,34.298416289358684,0.7373002357595795,0.08257563833607226,0.08257767460927434,0.3142938704567368,132.95048573552805,0.9249999328650192,457.311703445107,423.0132949851116,34.29840845999543,0.7372999043006302,0.08257573425261053,0.08257777056881772,0.31429376996256025,132.95038252497065,0.9249999328649896,457.31149465375427,423.01310185311075,34.2983928006435,0.7201743676929174,,,0.101,170.8973816136238,1692.0532833032057,1692.053256013985,2.7289220711171855e-05,52.453651782399376,0.2798256323070826,,,213.41237667474755,0.0003935475789233305,91.76732197014144,2.9149528719359417,989.0619290949144,0.0,0.0,0.0,113.80146556166083
51,1,52,0.11506,4.33226643659909e-05,989.0624540440033,,,,0,9.527312383437774e-14,1,1905.4665730402976,1905.4665730402974,1.3098359920733027e-13,304.87465168644763,63.26149022493788,0.33340741274748353,,,286.3622583433274,1905.4665297176332,1829.2477064526008,76.21865443552511,1905.466360888126,0.00016882950711759188,0.7294646959350338,0.08485010022197899,0.08484989608586205,0.1565206349133719,95.57549264117948,0.96,636.0682403818661,610.6255107665913,25.44272961527466,0.7288206405418778,0.08503516055163657,0.08503495576343408,0.15654634355884123,95.45407391268964,0.96,635.1558569300706,609.7496226528677,25.40623427720289,0.7281761171437359,0.08522024627713383,0.08522004084287423,0.15657248496654982,95.33269178945832,0.96,634.2422635761893,608.8725730331417,25.36969054304756,,,,531.8023641238311,1829.2477064526008,1692.0539680213267,137.19369812543934,1829.247666146766,4.0305834947907384e-05,0.7201766574516855,0.05080680509233947,0.05080651357852015,0.31429406355978157,132.95068404841032,0.9249999326697553,457.3121047074722,423.0136660634759,34.29843864399629,0.7201766574516855,0.05080680509233947,0.05080651357852015,0.31429400978607763,132.950628821146,0.9249999326697395,457.31199298473604,423.01356271994524,34.298430264790824,0.7373010842817364,0.08259283950838306,0.08259199098622622,0.314293959547122,132.9505772241499,0.9249999326689701,457.3118886061982,423.01346616945284,34.29842243674531,0.7373007528707815,0.08259293546088609,0.08259208689073487,0.31429385906907625,132.95047403012495,0.9249999326689404,457.31167984835963,423.0132730684527,34.29840677990691,0.7201758188181764,,,0.101,170.89745077015402,1692.0539680213267,1692.053940732106,2.72892207109771e-05,52.45367300866113,0.2798241811818237,,,213.41246347868463,0.00038080669051475624,91.7673592958344,2.9149551520558887,989.0624540440032,0.0,0.0,0.0,113.80152596230302
52,1,53,0.11506,4.332265574962119e-05,989.062642369821,,,,0,9.52729647448818e-14,1,1905.4668529153032,1905.466852915303,1.3098359907956088e-13,304.87469646644854,63.261499516788064,0.33340741274748414,,,286.36229555805886,1905.4668095926472,1829.24797513274,76.2186656305309,1905.466640763271,0.0001688293762625863,0.7294647744016787,0.0848499861906363,0.0848499077239915,0.1565206323338608,95.57550492892985,0.96,636.0683326411729,610.625599335526,25.442733305646936,0.7288207197019286,0.0850350464262745,0.08503496726622359,0.15654634090973968,95.45408631790337,0.96,635.1559502231486,609.7497122142225,25.406238008925953,0.7281761969932391,0.08522013206079142,0.08522005221128821,0.15657248224701947,95.33270431122564,0.96,634.2423578989496,608.8726635829917,25.369694315958,,,,531.8024968383323,1829.24797513274,1692.0542163333605,137.19371847376246,1829.2479348071229,4.03256171820313e-05,0.7201767632915937,0.2290166645663713,0.22901655872646295,0.3142940958852531,132.9507172421756,0.9249999325610899,457.3121719031658,423.013728169794,34.29844373337183,0.7201767632915937,0.2290166645663713,0.22901655872646295,0.3142940421025721,132.95066200568488,0.924999932561074,457.3120601617784,423.0136248090109,34.29843535276751,0.7373010814285028,0.08258914606048913,0.08258914891372265,0.3142939918554322,132.9506104002769,0.9249999325603022,457.3119557662373,423.0135282427894,34.298427523447906,0.7373007499697228,0.08258924196802073,0.08258924486907927,0.31429389136176433,132.95050719019503,0.9249999325602726,457.31174697594133,423.01333511176614,34.29841186417521,0.7201765303412893,,,0.101,170.89747584966943,1692.0542163333605,1692.0541890441398,2.7289220710876403e-05,52.45368070633418,0.27982346965871074,,,213.41249504178714,0.0003741237600900051,91.76737286796848,2.9149553579814134,989.0626423698209,0.0,0.0,0.0,113.8015476310716
53,1,54,0.11506,4.332265216116403e-05,989.0627162953093,,,,0,9.52731180261129e-14,1,1905.466963464404,1905.4669634644038,1.3098359935001332e-13,304.8747141543046,63.261503187018214,0.33340741274748437,,,286.36231025752414,1905.4669201417516,1829.2480812599326,76.21867005249719,1905.46675131243,0.00016882932176547834,0.7294648063580452,0.0848499410479685,0.08484990909160192,0.1565206313248477,95.5755097354674,0.96,636.068368729778,610.6256339805868,25.442734749191093,0.7288207521831161,0.0850350010425112,0.08503496856132373,0.15654633986334676,95.45409121795832,0.96,635.1559870738766,609.7497475909215,25.4062394829551,0.7281762299964327,0.08522008643773278,0.08522005343453921,0.15657248116264755,95.33270930409843,0.96,634.2423955087755,608.8726996884245,25.36969582035099,,,,531.802549251359,1829.2480812599326,1692.0543143970533,137.1937265271516,1829.2480409242048,4.0335728017442594e-05,0.720176805003843,0.05080651360691374,0.05080647189466445,0.3142941086318876,132.95073033074928,0.9249999325093748,457.312198402724,423.0137526582335,34.29844574449045,0.720176805003843,0.05080651360691374,0.05080647189466445,0.31429405485792206,132.950675103207,0.924999932509359,457.3120866794443,423.0136493142001,34.29843736524418,0.7373011463100873,0.08258978794103948,0.08258972305945511,0.3142940046187274,132.95062350595643,0.9249999325085859,457.3119823004108,423.0135527632476,34.29842953716317,0.7373008148980363,0.08258988389471354,0.08258981896640008,0.3142939041402261,132.95052031144627,0.9249999325085563,457.3117735416258,423.013359661372,34.29841388025379,0.720176821826715,,,0.101,170.8974857541024,1692.0543143970533,1692.0542871078326,2.7289220710834936e-05,52.45368374630865,0.279823178173285,,,213.4125075272498,0.00037103232361495984,91.7673782367174,2.9149555712158097,989.0627162953092,0.0,0.0,0.0,113.80155613693829
54,1,55,0.11506,4.332264989529283e-05,989.062782282475,,,,0,9.527297060636451e-14,1,1905.4670625449958,1905.4670625449955,1.3098359921020947e-13,304.87473000719933,63.26150647649386,0.33340741274748453,,,286.3623234321476,1905.4670192223457,1829.2481763773358,76.21867401572244,1905.4668503930584,0.00016882928735421402,0.7294648357114946,0.08484992700281432,0.08484989764936501,0.1565206304139654,95.57551407455132,0.96,636.0684013086302,610.625665256285,25.44273605234523,0.7288207818421473,0.08503498677853515,0.08503495711950404,0.15654633892551756,95.45409560963354,0.96,635.1560201013466,609.7497792972928,25.40624080405391,0.7281762599593653,0.08522007195630182,0.08522004199336919,0.1565724801975122,95.33271374796274,0.96,634.2424289830815,608.8727318237582,25.369697159323298,,,,531.8025962224858,1829.2481763773358,1692.0544022776419,137.19373375482837,1829.2481360324703,4.034486556445421e-05,0.7201768425118888,0.22901655869894313,0.22901652119089727,0.31429412008195984,132.95074208771481,0.9249999324576873,457.3122222084753,423.0137746549145,34.29844755356078,0.720176842511889,0.22901655869894313,0.22901652119089727,0.31429406629957934,132.9506868515278,0.9249999324576714,457.3121104677125,423.01367129470924,34.2984391730033,0.7373011796324028,0.08258963002978102,0.08258959670746538,0.3142940160527139,132.9506352463968,0.9249999324568972,457.3120060727421,423.0135747290147,34.29843134372748,0.7373008481751977,0.08258972593816373,0.0825896926610024,0.3142939155595724,132.95053203684634,0.9249999324568675,457.31179728354016,423.01338159900337,34.29841568453681,0.7201769276941431,,,0.101,170.89749463004185,1692.0544022776419,1692.0543749884212,2.728922071082298e-05,52.4536864706069,0.2798230723058569,,,213.41251872728714,0.00036799779969955956,91.76738305273346,2.914955712831378,989.062782282475,0.0,0.0,0.0,113.80156372942157
55,1,56,0.11506,4.3322650217610165e-05,989.0629392673637,,,,0,9.527311235345824e-14,1,1905.4673001564558,1905.4673001564558,1.3098359960322598e-13,304.87476802503295,63.26151436519433,0.33340741274748453,,,286.36235502746416,1905.4672568338055,1829.2484044843327,76.21868352018063,1905.4670880045132,0.0001688292922492066,0.7294649080727582,0.08484992717965283,0.08484985481838912,0.15652062820206833,95.57552461116767,0.96,636.0684804199909,610.6257412031913,25.442739216799655,0.7288208542145056,0.08503498678909356,0.0850349144167352,0.15654633667648968,95.45410614141261,0.96,635.1560993052875,609.749855333076,25.4062439722115,0.7281763323423999,0.0852200718015605,0.08521999941852594,0.15657247791123757,95.3327242748839,0.96,634.242508279235,608.8728079480655,25.369700331169476,,,,531.8027088419036,1829.2484044843327,1692.0546129758895,137.1937511352494,1829.248364111139,4.037319387488594e-05,0.7201769322446474,0.05080647192135789,0.05080638218859946,0.3142941474897817,132.95077022880966,0.9249999323076243,457.3122792002874,423.01382730371125,34.29845189657612,0.7201769322446474,0.05080647192135789,0.05080638218859946,0.31429409371557154,132.95071500100812,0.9249999323076085,457.3121674764994,423.0137239592076,34.298443517291766,0.7373012746282952,0.08258964572595687,0.0825895507300645,0.31429404347615414,132.95066340352108,0.9249999323068309,457.3120630970047,423.0136274078265,34.29843568917819,0.7373009432149709,0.0825897416782917,0.08258964663851849,0.314293942997233,132.95056020856475,0.9249999323068011,457.3118543373474,423.01343430514413,34.29842003220335,0.7201769693796989,,,0.101,170.89751591056486,1692.0546129758895,1692.0545856866688,2.7289220710828742e-05,52.45369300225258,0.279823030620301,,,213.41254564049498,0.00035948743101523405,91.76739462541285,2.914956082332561,989.0629392673638,0.0,0.0,0.0,113.80158179210287
56,1,57,0.07074,4.3322650021479096e-05,989.0635431897938,,,,0,9.52729762965918e-14,1,1905.4681270319666,1905.4681270319663,1.3098359903986835e-13,304.87490032511465,63.261541817461286,0.33340741274748453,,,286.362464977866,1905.4680837093163,1829.2491982848258,76.21871659520116,1905.4679148800271,0.00016882928927071635,0.729465051573531,0.08484994208536467,0.08484979858459189,0.15652062048491358,95.57556137281028,0.96,636.0687564348475,610.6260061774535,25.442750257393968,0.7288209973620287,0.08503500155607692,0.08503485840855388,0.1565463288500399,95.45414279134214,0.96,635.1563749299384,609.7501199327407,25.406254997197536,0.7281764751376664,0.08522008643048244,0.0852199436352159,0.15657246997562882,95.33276081371358,0.96,634.2427835152412,608.8730721746315,25.369711340609655,,,,531.8031016544891,1829.2491982848258,1692.0553481422144,137.193809853636,1829.24915799585,4.0288975770723713e-05,0.7201772448576123,0.22901652116515145,0.22901620855218652,0.31429424309901144,132.95086844529988,0.9249999327575419,457.3124776983941,423.0140111201994,34.29846657819471,0.7201772448576123,0.22901652116515145,0.22901620855218652,0.3142941893169033,132.95081320936706,0.924999932757526,457.3123659581968,423.01390776051716,34.29845819767961,0.737301580895766,0.08258971836130069,0.08258941209382989,0.3142941390702864,132.950761604468,0.9249999327567585,457.312261563741,423.01381119530157,34.29845036843943,0.7373012494400376,0.08258981427106715,0.08258950804600046,0.31429403857761634,132.95065839535408,0.9249999327567289,457.3120527755182,423.013618066196,34.29843470932223,0.7201770069134907,,,0.101,170.89759016236366,1692.0553481422144,1692.0553208529936,2.7289220710866452e-05,52.45371579240864,0.2798229930865093,,,213.4126373496838,0.0003863950750978322,91.76743406036402,2.914957320051028,989.063543189794,0.0,0.0,0.0,69.966355045246
57,1,58,0.07074,4.3322649045287956e-05,989.0635764007469,,,,0,9.527310684284163e-14,1,1905.4681956065172,1905.468195606517,1.3098359931027344e-13,304.8749112970428,63.26154409413637,0.3334074127474846,,,286.36247409649167,1905.468152283868,1829.2492641164094,76.2187193381838,1905.4679834545934,0.0001688292744455307,0.7294650940000031,0.08484987239801187,0.08484982997153977,0.15652061983199952,95.57556448305789,0.96,636.0687797872945,610.6260285958027,25.44275119149181,0.7288210394027194,0.08503493195720545,0.08503488991651469,0.15654632820099465,95.45414583071889,0.96,635.1563977874703,609.7501418759714,25.40625591149884,0.7281765167943873,0.08522001692005532,0.08521997526333441,0.15657246933081426,95.33276378271489,0.96,634.2428058798287,608.8730936446354,25.36971223519316,,,,531.803133982185,1829.2492641164094,1692.0554085738083,137.1938152101117,1829.24922378392,4.033248940426357e-05,0.7201772707005584,0.05080638221356696,0.05080635637062084,0.31429425096708963,132.95087651437396,0.9249999325266487,457.31249411941,423.01402620404764,34.29846791536236,0.7201772707005584,0.05080638221356696,0.05080635637062084,0.3142941971926081,132.95082128627234,0.9249999325266328,457.3123823950583,423.01392285902256,34.2984595360357,0.7373016161394247,0.08258952702617234,0.08258949178251368,0.3142941469529435,132.9507696885117,0.9249999325258601,457.31227801504843,423.01382630716716,34.29845170788128,0.7373012847246833,0.08258962297685969,0.08258958769221394,0.31429404647354686,132.95066649302706,0.9249999325258305,457.3120692544033,423.013633203571,34.29843605083235,0.7201770966212815,,,0.101,170.89759626595463,1692.0554085738083,1692.0553812845876,2.7289220710855468e-05,52.453717665788055,0.2798229033787184,,,213.4126454926548,0.0003720561153882813,91.76743756184156,2.9149574422652247,989.0635764007468,0.0,0.0,0.0,69.96635739458884
58,1,59,0.07074,4.332264542720066e-05,989.0635790796379,,,,0,9.527298180077563e-14,1,1905.4682012200333,1905.4682012200333,1.3098359919100943e-13,304.87491219520535,63.261544280505106,0.33340741274748487,,,286.36247484327583,1905.4681578973878,1829.2492695054414,76.21871956272683,1905.4679890681682,0.00016882921949847604,0.7294650987214004,0.08484983830428718,0.08484983358288992,0.15652061975750892,95.57556483790427,0.96,636.0687824515621,610.6260311534995,25.442751298062557,0.7288210435677475,0.08503489793955318,0.0850348937745251,0.1565463281478916,95.45414607939206,0.96,635.1563996576086,609.7501436713043,25.406255986304313,0.7281765204059356,0.0852199829781534,0.0852199793666051,0.15657246929969973,95.33276392597949,0.96,634.2428069589976,608.8730946806376,25.36971227835997,,,,531.8031366273774,1829.2492695054414,1692.0554135181785,137.1938156513864,1829.249229169565,4.0335876306415404e-05,0.720177272876698,0.2290162085280811,0.2290162063519415,0.31429425162405733,132.95087718806678,0.9249999325062301,457.3124954908948,423.0140274633333,34.29846802756143,0.720177272876698,0.2290162085280811,0.2290162063519415,0.31429419784222073,132.95082195241105,0.9249999325062143,457.3123837512616,423.01392410417293,34.2984596470887,0.737301595581001,0.08258959774524549,0.08258961830366923,0.31429414759585117,132.9507703477641,0.9249999325054411,457.3122793573214,423.0138275394317,34.29845181788968,0.7373012641265917,0.0825896936574708,0.08258971425556239,0.3142940471036568,132.9506671391355,0.9249999325054115,457.3120705700871,423.01363441124056,34.29843615884657,0.720177409258352,,,0.101,170.89759676533603,1692.0554135181785,1692.0553862289578,2.7289220710805036e-05,52.453717819063534,0.27982259074164806,,,213.4126461618558,0.0003708436483930217,91.76743784959798,2.9149574054609886,989.0635790796379,0.0,0.0,0.0,69.96635758409359
59,1,60,0.07074,4.332264350192577e-05,989.0635791751907,,,,0,9.527310148969341e-14,1,1905.4682014201478,1905.4682014201476,1.3098359906678545e-13,304.87491222722366,63.2615442871489,0.3334074127474849,,,286.3624748703687,1905.468158097504,1829.2492696975814,76.21871957073255,1905.4679892683139,0.00016882919025978146,0.7294650995456922,0.08484983462152401,0.08484983379723224,0.15652061972464373,95.57556499446203,0.96,636.0687836270333,610.626032281952,25.44275134508132,0.7288210436081602,0.08503489433519862,0.08503489429478592,0.156546328146039,95.45414608806743,0.96,635.1563997228516,609.7501437339375,25.406255988914083,0.7281765196666145,0.08521997945157132,0.0852199801908925,0.15657246932970129,95.33276378783924,0.96,634.2428059184291,608.8730936816919,25.36971223673714,,,,531.8031367214809,1829.2492696975814,1692.055413694074,137.19381566709922,1829.249229361173,4.033640845014752e-05,0.7201772728983821,0.050806356393871335,0.050806356372187174,0.3142942516353764,132.95087719965466,0.9249999325054964,457.31249551464674,423.0140274849683,34.2984680296784,0.7201772728983821,0.050806356393871335,0.050806356372187174,0.3142941978606242,132.95082197127485,0.9249999325054805,457.31238378973245,423.0139241394229,34.29845965030952,0.7373017064691394,0.08258902687949583,0.08258891599135734,0.31429414762071256,132.95077037326038,0.9249999325047074,457.31227940920957,423.0138275870927,34.29845182211685,0.7373013750536668,0.0825891228237074,0.08258901189663238,0.31429404714084425,132.95066717729097,0.9249999325046777,457.3120706475844,423.01363448258996,34.29843616499443,0.7201774350780475,,,0.101,170.89759678310148,1692.055413694074,1692.0553864048534,2.728922071080085e-05,52.453717824516296,0.27982256492195245,,,213.41264618610455,0.00037080023962204233,91.76743786002496,2.9149576273195703,989.0635791751907,0.0,0.0,0.0,69.966357590853
60,1,61,0.07074,4.332264504033276e-05,989.0635792137978,,,,0,9.527298713552925e-14,1,1905.4682014999826,1905.4682014999826,1.3098359955053068e-13,304.87491223999723,63.26154428979942,0.33340741274748487,,,286.3624748815972,1905.4681581773375,1829.2492697741989,76.21871957392497,1905.4679893481239,0.00016882921362320412,0.7294651019775271,0.08484983398370106,0.08484983155186614,0.15652061968405667,95.5755651878041,0.96,636.0687850786898,610.6260336755422,25.442751403147568,0.7288210451401197,0.08503489384368355,0.08503489231172405,0.15654632814533734,95.45414609135332,0.96,635.1563997475628,609.7501437576602,25.40625598990249,0.7281765203052106,0.08521997910545023,0.08521997846685411,0.15657246936996674,95.33276360243983,0.96,634.2428045218714,608.8730923409965,25.369712180874913,,,,531.8031367592678,1829.2492697741989,1692.0554137647034,137.19381567341242,1829.249229438116,4.033608295107091e-05,0.7201772729804371,0.2290162063295469,0.2290162062474919,0.31429425165578856,132.95087722060353,0.9249999325051999,457.3124955571508,423.01402752414896,34.298468033001825,0.7201772729804371,0.2290162063295469,0.2290162062474919,0.3142941978742171,132.95082198522024,0.924999932505184,457.31238381806884,423.01392416549845,34.29845965257037,0.7373011537342763,0.08259188778474376,0.08259244051960689,0.31429414762808444,132.9507703808165,0.9249999325044108,457.3122794246206,423.01382760121237,34.29845182340829,0.7373008222774868,0.08259198372391018,0.08259253650009012,0.31429404713631814,132.9506671726275,0.9249999325043812,457.31207063827566,423.01363447384375,34.29843616443191,0.7201774372765818,,,0.101,170.89759679023507,1692.0554137647034,1692.0553864754827,2.7289220710800496e-05,52.453717826705805,0.2798225627234182,,,213.41264619528621,0.00037078269766312237,91.76743786397306,2.914956521972637,989.0635792137979,0.0,0.0,0.0,69.96635759358405
61,1,62,0.07074,4.332264437687428e-05,989.0635781895091,,,,0,9.527309625038822e-14,1,1905.4681993507138,1905.4681993507138,1.309835987403034e-13,304.8749118961142,63.261544218443696,0.33340741274748487,,,286.36247459656164,1905.4681560280694,1829.2492677109112,76.21871948795474,1905.4679871988658,0.00016882920354741626,0.7294652667074366,0.08484983757842467,0.08484967284851513,0.15652061965539318,95.57556532434641,0.96,636.0687861038807,610.6260346597254,25.442751444155288,0.7288212100913811,0.08503489780430343,0.085034732853042,0.1565463281657459,95.45414599578321,0.96,635.156399028831,609.7501430676778,25.40625596115325,0.7281766854701899,0.08521998343187852,0.08521981826689917,0.15657246944076972,95.33276327643203,0.96,634.2428020661541,608.8730899835078,25.369712082646213,,,,531.8031357464334,1829.2492677109112,1692.0554118715302,137.193815504393,1829.249227375923,4.033498788059959e-05,0.7201772721218025,0.05080635639372617,0.050806357252360705,0.3142942513990339,132.95087695730575,0.9249999325130472,457.3124950211928,423.0140270319765,34.29846798921621,0.7201772721218025,0.05080635639372617,0.050806357252360705,0.3142941976237572,132.95082172838735,0.9249999325130313,457.31238329518885,423.0139236854232,34.29845960976564,0.7373039114849693,0.08257759522816908,0.082574837477476,0.31429414738312383,132.95077012963168,0.9249999325122582,457.3122789131665,423.013827131706,34.298451781460486,0.737303580080015,0.08257769104140002,0.08257493323887187,0.314294046900769,132.95066693110863,0.9249999325122285,457.31207014637516,423.0136340224245,34.298436123950665,0.720177437276727,,,0.101,170.89759659902455,1692.0554118715302,1692.0553845823097,2.7289220710800384e-05,52.453717768017434,0.27982256272327305,,,213.41264593920087,0.00037124748930738406,91.76743775385637,2.914962035808589,989.0635781895091,0.0,0.0,0.0,69.96635752112587
62,1,63,0.07074,4.332264382790693e-05,989.0635662727681,,,,0,9.527299226373159e-14,1,1905.4681744909813,1905.468174490981,1.309835991648312e-13,304.87490791855697,63.26154339310058,0.3334074127474849,,,286.3624712918324,1905.4681311683373,1829.2492438455765,76.21871849356567,1905.467962339142,0.00016882919521037586,0.729467392258805,0.08485005265431977,0.0848479271029514,0.15652061982971371,95.57556449394565,0.96,636.068779869043,610.6260286742813,25.442751194761705,0.7288233142656068,0.08503511451452472,0.08503301034029907,0.15654632840112245,95.45414489355156,0.96,635.1563907395347,609.7501351099534,25.406255629581374,0.728178768051799,0.08522020174898866,0.08521811916737956,0.1565724697387648,95.3327619043352,0.96,634.2427917305645,608.8730800613419,25.369711669222593,,,,531.8031240312561,1829.2492438455765,1692.055389973041,137.1938135543508,1829.2492035273915,4.031818508783617e-05,0.7201772629301904,0.22901620622680616,0.2290162154184183,0.3142942486012016,132.95087408831102,0.924999932601279,457.3124891800348,423.0140216692553,34.29846751077947,0.7201772629301904,0.22901620622680616,0.2290162154184183,0.31429419480339793,132.9508188362573,0.9249999326012631,457.3123774072279,423.0139182794092,34.2984591278187,0.7372900819822353,0.08264895259979053,0.0826627821025246,0.3142941445311387,132.95076720502146,0.924999932600493,457.312272959497,423.013821664913,34.29845129458402,0.7372897501146314,0.08264904918752419,0.08266287915290774,0.31429404394670973,132.95066390166627,0.9249999326004633,457.3120639806319,423.0136283594632,34.29843562116862,0.7201774373794676,,,0.101,170.89759438727714,1692.055389973041,1692.0553626838202,2.728922071079907e-05,52.45371708916427,0.27982256262053234,,,213.41264297796624,0.0003765624024515661,91.76743648052549,2.9149343579572475,989.0635662727683,0.0,0.0,0.0,69.96635667813561
63,1,64,0.07074,4.332264525832869e-05,989.063406597046,,,,0,9.527310338459672e-14,1,1905.4678610597452,1905.4678610597452,1.3098359933329023e-13,304.87485776955924,63.26153298718354,0.33340741274748487,,,286.36242961563516,1905.4678177371,1829.2489429515674,76.21870595631549,1905.467648907883,0.00016882921693380963,0.7294088117341009,0.0848516788319762,0.08491025935668033,0.15652062268672512,95.57555088418154,0.96,636.0686776838286,610.6259305764754,25.442747107353213,0.7287643389083994,0.0850367045034447,0.08509567986065207,0.1565463313678628,95.45413100078626,0.96,635.1562862594459,609.7500348090681,25.40625145037788,0.7281194030893997,0.08522175530537539,0.08528112026777476,0.1565724728170377,95.33274773066735,0.96,634.2426849646084,608.872977566024,25.369707398584406,,,,531.8029760965958,1829.2489429515674,1692.0551133667593,137.19378952482907,1829.2489028915886,4.005997889932516e-05,0.7201771591988976,0.05080635727216175,0.0508064610034545,0.31429421574395683,132.95084038389862,0.9249999334113413,457.31242065491756,423.0139586539781,34.29846200093948,0.7201771591988976,0.05080635727216175,0.0508064610034545,0.3142941600245912,132.95078315834692,0.924999933411325,457.3123048897845,423.01385157123025,34.29845331855427,0.7373579194270431,0.0822921097180274,0.08222427227321961,0.3142941079797044,132.9507297065744,0.9249999334105675,457.3121967591564,423.01375155006,34.298445209096364,0.7373575762338864,0.08229220180069297,0.08222437568143795,0.3142940039333959,132.9506228477759,0.924999933410537,457.31198058773003,423.0135515914911,34.29842899623895,0.7201774365010322,,,0.101,170.89756645004272,1692.0551133667593,1692.0550860775386,2.7289220710782813e-05,52.45370851436954,0.2798225634989679,,,213.41260615298955,0.0004344347721004483,91.7674206457855,2.9150698140587243,989.0634065970459,0.0,0.0,0.0,69.96634538267503
64,1,65,0.07074,4.3322643920150385e-05,989.0607097710077,,,,0,9.527299307381416e-14,1,1905.4636968784748,1905.4636968784748,1.3098360804524598e-13,304.87419150055604,63.26139473636537,0.3334074127474849,,,286.36187590307287,1905.463653555831,1829.244945337569,76.21853938906543,1905.4634847266343,0.00016882919661065642,0.7270705644519474,0.08475331981394267,0.08709156709609615,0.15652066143250185,95.57536631598066,0.96,636.0672919018136,610.624600225741,25.442691676072553,0.7264357592943854,0.08493788611997545,0.08726646573398941,0.15654637078278066,95.45394642966437,0.96,635.1548981964901,609.7487022686305,25.406195927859635,0.7258005168013384,0.0851224853660275,0.08744137165408877,0.15657251290367047,95.33256315742787,0.96,634.2412946283307,608.8716428431975,25.36965178513324,,,,531.8010015440617,1829.244945337569,1692.0514189323876,137.19348675957724,1829.244905691965,3.9645604011093824e-05,0.7201755857067679,0.22901621539908665,0.22901778889121638,0.31429373507959407,132.9503468091466,0.9249999350376725,457.31142148359373,423.0130351643099,34.29838631928385,0.7201755857067679,0.22901621539908665,0.22901778889121638,0.31429367933656216,132.95028955939182,0.9249999350376564,457.31130566929045,423.01292803607953,34.298377633210926,0.7369992556308224,0.08406238348162547,0.08442104727784623,0.31429362725808235,132.95023607321747,0.9249999350369595,457.31119746884855,423.01282795035905,34.29836951848949,0.7369989129098671,0.0840624821193045,0.08442114544332384,0.31429352310242425,132.95012910230585,0.9249999350369293,457.31098107023223,423.01262778163925,34.29835328859299,0.7201774273287516,,,0.101,170.89719331217114,1692.0514189323876,1692.0513916431669,2.728922071056452e-05,52.45359398690401,0.2798225726712484,,,213.41213640611147,0.0006390117019541604,91.76721865462792,2.9143493399542253,989.0607097710077,0.0,0.0,0.0,69.96615460920108
65,1,66,0.11566,4.3322645853730675e-05,942.9330905677064,,,,0,9.527543918369495e-14,1,1838.3985219564927,1838.3985219564927,1.3100878556056996e-13,294.14376351303883,61.034830928955564,0.3334074127474848,,,277.6140825457675,1838.398478633847,1764.862377412445,73.53593239218533,1838.3983098046301,0.00016882921677662031,0.7164517282664034,0.08197618026613152,0.0925950164516755,0.15726895402688093,92.6422943315454,0.96,613.6137327542979,589.0691834441259,24.54454931017197,0.7158727272440932,0.08217441445416557,0.09273744650445774,0.15730060536346246,92.53802914884501,0.96,612.7998054467142,588.2878132288456,24.511992217868634,0.7152932735263524,0.0823726911643414,0.0928799344393274,0.1573326170174761,92.43375906537707,0.96,611.984771603618,587.5053807394734,24.479390864144726,,,,500.43654083155394,1764.862377412445,1632.4975291512824,132.36480709833964,1764.862336249622,4.1162822969543536e-05,0.6948281173796185,0.05080645502539287,0.07615392335254234,0.30654667780390704,125.10922882634688,0.924999925275368,441.2157791040905,408.1245627015969,33.09121640249352,0.6948281173796185,0.050806455025392876,0.07615392335254234,0.30654662206660543,125.1091732421641,0.9249999252753497,441.2156633016935,408.1244555843803,33.09120771731317,0.7119846034807444,0.07492673400463444,0.0999413861547123,0.30654656999317786,125.10912131175682,0.924999925274341,441.21555511184806,408.12435550833635,33.091199603511704,0.7119842580147355,0.07492683029697836,0.09994148519210987,0.3065464658465477,125.10901745128612,0.9249999252743069,441.21533873198996,408.1241553569687,33.09118337502125,0.7201773295755205,,,0.101,164.88225044427952,1632.4975291512824,1632.497501862064,2.7289218512845007e-05,50.60742340368975,0.2798226704244795,,,205.90085126521245,0.00021674610523614424,88.53736604404135,2.8136250962547167,942.9330905677062,0.0,0.0,0.0,109.05964125506091
66,1,67,0.11566,4.332266602274587e-05,942.932606142771,,,,0,9.527534306455488e-14,1,1838.3976330091793,1838.3976330091791,1.3100878278536399e-13,294.1436212814687,61.03480141590476,0.3334074127474834,,,277.61396874539895,1838.3975896865131,1764.8615240227105,73.53589683427961,1838.39742085699,0.00016882952307898733,0.7138018287998469,0.08681672782664948,0.08946662729320601,0.15726896543659416,92.64225653217073,0.96,613.6134378740891,589.0689003591255,24.544537514963565,0.7132362192120586,0.08699064768796741,0.089627155720002,0.15730061694408431,92.5379912150514,0.96,612.7995091289242,588.2875287637673,24.51198036515695,0.712670154306349,0.08716459292200754,0.08978771214201096,0.15733262877005644,92.43372099817682,0.96,611.9844738539766,587.5050948998175,24.4793789541591,,,,500.43613483590616,1764.8615240227105,1632.4967477189655,132.3647359508832,1764.8614836698487,4.035286164774383e-05,0.6948277817587251,0.22901778887239763,0.22901812449329106,0.30654657585182654,125.10912733582593,0.9249999293571547,441.2155659767333,408.1243673597553,33.091198616978005,0.6948277817587251,0.22901778887239763,0.22901812449329106,0.3065465201090538,125.10907174620873,0.9249999293571368,441.2154501629689,408.1242602320236,33.09118993094534,0.7116355554850778,0.08750011644878358,0.08784916444445022,0.30654646803089436,125.10901981110888,0.924999929356265,441.2153419632486,408.12416014690524,33.09118181634337,0.7116352110002382,0.08750021528712058,0.08784926230161798,0.30654636387632633,125.10891594276262,0.9249999293562317,441.21512556689805,408.1239599802816,33.09116558661647,0.7201757561022095,,,0.101,164.88217151961553,1632.4967477189655,1632.496720429747,2.7289218512937785e-05,50.60739917928793,0.2798242438977905,,,205.90074374990914,0.0003310418501766257,88.53731981246092,2.8129263300027665,942.9326061427709,0.0,0.0,0.0,109.05958522647289
67,1,68,0.11566,4.362856194525545e-05,942.9325988597982,,,,0,9.52754770072757e-14,1,1838.3976262548722,1838.397626254872,1.3100878265485683e-13,294.14362020077954,61.03480119166176,0.33340741272708135,,,277.613967234595,1838.3975826263102,1764.861512692025,73.5358963621678,1838.3974090541928,0.00017357211732328142,0.7137222353678881,0.089260815040054,0.0893404084720127,0.15726896557034883,92.64225608905424,0.96,613.6134344172511,589.0688970405611,24.544537376690048,0.713156358036775,0.08942076785677426,0.08950062903205794,0.15730061709786808,92.53799071131432,0.96,612.7995051940082,588.2875249862478,24.51198020776036,0.7125900320903044,0.08958076447494137,0.08966088669098592,0.1573326289441666,92.43372043422644,0.96,611.9844694429335,587.505090665216,24.4793787777174,,,,500.4361293298834,1764.861512692025,1632.4967371124208,132.36473505704984,1764.8614721694707,4.0522554252390765e-05,0.6948277770292868,0.07615392337040311,0.0761539280998414,0.3065465744105185,125.10912589926654,0.924999929374896,441.21556297652404,408.12436459238967,33.09119838413437,0.6948277770292868,0.07615392337040311,0.0761539280998414,0.30654651869059674,125.10907033243781,0.9249999293748781,441.2154472102359,408.12425750857346,33.09118970166242,0.7117281667194079,0.09031490006396221,0.09022228882963212,0.30654646664513036,125.10901842994122,0.9249999293739986,441.21533907844287,408.12415748628445,33.09118159215839,0.711727822426677,0.09031499643583824,0.09022238500939939,0.3065463625974985,125.1089146682378,0.9249999293739654,441.2151229042678,408.1239575251731,33.091165379094654,0.6948282877571992,,,0.101,164.8821704483545,1632.4967371124208,1632.4967098231994,2.728922128838367e-05,50.60739885048504,0.3051717122428007,,,205.9007428595553,0.0003318469651633768,88.53731942960877,2.8131115432046583,942.9325988597982,0.0,0.0,0.0,109.05958438412426
68,1,69,0.11566,4.3628566818052485e-05,942.9326061696343,,,,0,9.52753863785547e-14,1,1838.3976383354159,1838.3976383354156,1.3100878265487592e-13,294.1436221336665,61.03480159273581,0.33340741272708097,,,277.6139687809448,1838.3975947068488,1764.8615242892681,73.53589684538626,1838.3974211346545,0.0001735721944485351,0.7138017966076866,0.08934041014850598,0.08926084890870759,0.15726896543301783,92.6422565440187,0.96,613.6134379665174,589.0689004478567,24.544537518660704,0.7132361867303854,0.08950063067899769,0.08942080198538734,0.15730061694046713,92.5379912269,0.96,612.7995092214792,588.28752885262,24.511980368859213,0.7126701215357589,0.08966088830811744,0.08958079886266289,0.1573326287663982,92.43372101002608,0.96,611.9844739466578,587.5050949887915,24.47937895786635,,,,500.43613483114484,1764.8615242892681,1632.4967477097787,132.3647359502797,1764.8614836600582,4.062920980192485e-05,0.6948277669223613,0.2290181244758223,0.22901813458274783,0.306546572597116,125.10912409005415,0.9249999293570795,441.2155592146196,408.12436110476744,33.09119810985217,0.6948277669223613,0.2290181244758223,0.22901813458274783,0.30654651879893907,125.10907043969043,0.9249999293570623,441.21544744103767,408.1242577142045,33.09118972683318,0.7116355904039113,0.09022202996979724,0.09031460628529385,0.3065464685262886,125.10902030513856,0.9249999293561909,441.2153429925264,408.12416109895446,33.09118189357193,0.7116352576327932,0.09022213121730395,0.09031469601118775,0.3065463679409993,125.10891999626166,0.9249999293561588,441.21513401187457,408.1239677918522,33.09116622002242,0.6948279521537746,,,0.101,164.88217151868764,1632.4967477097787,1632.4967204205575,2.728922128844256e-05,50.60739917900314,0.30517204784622537,,,205.900744342664,0.00033103885686287706,88.53732006734552,2.812926381881427,942.9326061696343,0.0,0.0,0.0,109.0595852295799
69,1,70,0.11566,4.362856714585957e-05,942.9330905731555,,,,0,9.527547638432751e-14,1,1838.3985272607774,1838.3985272607774,1.3100878449605382e-13,294.14376436172444,61.03483110505781,0.33340741272708097,,,277.6140825784605,1838.3984836322102,1764.8623776576096,73.53593240240052,1838.3983100600105,0.00017357219963711973,0.7164505244325661,0.08946657259542187,0.08681784477054232,0.1572689540235953,92.6422943424302,0.96,613.6137328392126,589.069183525644,24.54454931356858,0.7158715247293825,0.08962710064672758,0.08699176264773038,0.15730060536013557,92.53802915974273,0.96,612.7998055318412,588.2878133105676,24.51199222127366,0.7152920723272865,0.08978765669413337,0.08716570590260579,0.15733261701410767,92.43375907628759,0.96,611.9847716889567,587.5053808213984,24.47939086755828,,,,500.4365408110306,1764.8623776576096,1632.497529111698,132.36480709544674,1764.8623362071453,4.14504645378578e-05,0.6948281023807135,0.07615392811685695,0.07615359265850477,0.3065466744970294,125.10922552854603,0.9249999252752009,441.21577223362164,408.12455634634006,33.09121588728154,0.6948281023807135,0.07615392811685695,0.07615359265850477,0.3065466207203775,125.10917189962727,0.9249999252751833,441.2156605047613,408.1244529971448,33.09120750761646,0.7119844715423844,0.08785026422939196,0.08750138309091886,0.3065465704784759,125.10912179571412,0.9249999252741753,441.2155561201788,408.12435644096905,33.091199679209716,0.7119841382379906,0.08785035958579104,0.08750147898059375,0.3065464699938082,125.10902158714316,0.9249999252741422,441.21534734858335,408.12416332724433,33.09118402133903,0.6948279474073208,,,0.101,164.88225044028152,1632.497529111698,1632.4975018224768,2.7289221288493036e-05,50.60742340246264,0.3051720525926792,,,205.90085186610037,0.00021674338274828249,88.53736630242315,2.813624814541802,942.9330905731555,0.0,0.0,0.0,109.05964125569116
70,1,71,0.11506,4.362856534566917e-05,989.0407406589743,,,,0,9.527304610098407e-14,1,1905.4353608166075,1905.4353608166073,1.3098360822761893e-13,304.8696577306572,63.26045397911137,0.3334074127270811,,,286.35810740509663,1905.4353171880418,1829.2177378712267,76.21740574463462,1905.435143615861,0.0001735721808632173,0.7270653184549751,0.09259357466338397,0.0819787806409749,0.1565209256394076,95.57410787673143,0.96,636.0578431486584,610.615529422712,25.4423137259464,0.7264305197018434,0.09273600736323338,0.08217701239077259,0.1565466390616222,95.45269026737338,0.96,635.1454511651415,609.7396331185357,25.405818046605724,0.7257952836067134,0.09287849793672762,0.08237528665730075,0.15657278525887852,95.33130926099179,0.96,634.2318493020614,608.8625753299789,25.369273972082503,,,,531.7875506300248,1829.2177378712267,1692.0262483957242,137.19144919094666,1829.2176975866707,4.0284555981519425e-05,0.7201648588604164,0.22901814056099964,0.2036813840812967,0.3142904576095207,132.94698068587488,0.9249999333752118,457.304612592079,423.0067361798501,34.29787641222889,0.7201648588604164,0.22901814056099964,0.2036813840812967,0.31429040382866097,132.94692545200675,0.924999933375196,457.3045008544756,423.0066328225672,34.29786803190839,0.736988659123963,0.09993637528215994,0.07493218770058127,0.31429035358312485,132.94687384895047,0.924999933374464,457.30439646225375,423.0065362594342,34.29786020281957,0.7369883284805353,0.09993647058648066,0.07493228034393581,0.3142902530922989,132.94677064319268,0.9249999333744345,457.30418767786244,423.00634313387263,34.2978445439898,0.6948279313221435,,,0.101,170.89465108796816,1692.0262483957242,1692.0262211064937,2.728923046155799e-05,52.45281370026745,0.30517206867785657,,,213.40896613793322,0.0004315358847153051,91.76585543931128,2.9143067053253313,989.0407406589745,0.0,0.0,0.0,113.79902762022158
71,1,72,0.11506,4.362856164070064e-05,989.0530367909745,,,,0,9.527313300067584e-14,1,1905.4530036850006,1905.4530036850003,1.3098359918266096e-13,304.87248058960006,63.26103972234202,0.33340741272708135,,,286.3604533562836,1905.4529600564388,1829.2346750249435,76.21811145937271,1905.4527864843164,0.00017357212222449781,0.7294050791163843,0.08709325694866828,0.0847534962872592,0.15652076125258957,95.57489083827261,0.96,636.0637218861273,610.6211730106821,25.442548875445127,0.7287606097549314,0.08726815218171358,0.08493806212862547,0.15654647204787203,95.45347225007113,0.96,635.1513321238231,609.7452788388701,25.40605328495291,0.7281156773955781,0.08744305470108127,0.0851226609122165,0.15657261561307537,95.33209026793983,0.96,634.2377324743662,608.8682231753914,25.36950929897467,,,,531.7959229327815,1829.2346750249435,1692.041915134186,137.19271957563728,1829.2346347098235,4.0315120294263235e-05,0.720171526982797,0.0761535926748088,0.07614692455242811,0.31429249561120176,132.94907375407539,0.9249999333209262,457.3088468562766,423.0106528491255,34.29819400715111,0.720171526982797,0.0761535926748088,0.07614692455242811,0.3142924418351031,132.94901852467567,0.9249999333209104,457.30873512856493,423.01054950099245,34.29818562757247,0.7373522024531706,0.0844251110472527,0.0840615677180452,0.3142923915939978,132.94896692577504,0.9249999333201514,457.30863074555754,423.01045294637044,34.29817779918707,0.7373518708794591,0.08442520647708854,0.08406166407816477,0.3142922911119598,132.94886372825545,0.924999933320122,457.30842197942434,423.0102598376977,34.29816214172661,0.6948282667641916,,,0.101,170.89623342855282,1692.041915134186,1692.0418878449557,2.7289230466940717e-05,52.45329936915977,0.30517173323580843,,,213.4109422679225,0.000427073356432449,91.76670517520668,2.9150471272982235,989.0530367909745,0.0,0.0,0.0,113.80044241316952
72,1,73,0.11506,4.332279180929637e-05,989.0579656915327,,,,0,9.527301108974768e-14,1,1905.460077819962,1905.460077819962,1.3098359932373895e-13,304.8736124511939,63.26127458362274,0.33340741274747504,,,286.361394673324,1905.46003449717,1829.2414710390983,76.21839462662926,1905.4598656657274,0.0001688314425897292,0.7294653632379993,0.08491204166992072,0.0848517575483057,0.1565206953090952,95.57520494639998,0.96,636.0660802977726,610.6234370858616,25.44264321191096,0.7288212867635612,0.08509745976097596,0.08503678275234619,0.1565464050384224,95.45378602213582,0.96,635.1536918525043,609.747544178404,25.406147674100215,0.7281767420631021,0.08528289775500891,0.085221833087485,0.15657254753528996,95.33240370478825,0.96,634.2400935154507,608.8704897748325,25.369603740618096,,,,531.7992823447397,1829.2414710390983,1692.048201410283,137.19322944236743,1829.2414308526504,4.018644783551179e-05,0.7201742026630649,0.20368138406805972,0.2036787083877919,0.31429331337484084,132.94991361485762,0.9249999332358813,457.3105459071725,423.012224432199,34.298321474973534,0.7201742026630649,0.20368138406805972,0.2036787083877919,0.3142932595943441,132.94985838077199,0.9249999332358655,457.3104341703233,423.01212107561366,34.298313094709606,0.7372869970579277,0.08222726645247923,0.08229247184772208,0.31429320934917987,132.9498067775449,0.9249999332351097,457.3103297788817,423.0120245131915,34.298305265690196,0.7372866656432646,0.0822273625200327,0.08229256775622715,0.31429310885921197,132.94970357156524,0.9249999332350801,457.31012099627293,423.0118313892788,34.29828960699408,0.7201650232571315,,,0.101,170.89686834243858,1692.048201410283,1692.0481741210622,2.7289220712386094e-05,52.45349424371877,0.2798349767428685,,,213.4117348674572,0.0004203310302444025,91.76704599300659,2.914922068027322,989.0579656915326,0.0,0.0,0.0,113.80100953246775
73,1,74,0.11506,4.3322714044026295e-05,989.060632088601,,,,0,9.52730734287948e-14,1,1905.4639188752876,1905.4639188752876,1.3098359922388756e-13,304.874227020046,63.26140210665955,0.33340741274748026,,,286.36190541910344,1905.4638755525734,1829.2451584534194,76.21854826889256,1905.463706722312,0.000168830261570334,0.7294641810882702,0.08484890745333544,0.0848500896030646,0.1565206595459372,95.57537530261978,0.96,636.0673593757421,610.6246650007124,25.44269437502969,0.7288201249771332,0.0850339895674321,0.0850351513538601,0.1565463686812039,95.45395627075136,0.96,635.1549722062492,609.7487733179993,25.406198888249975,0.728175600856587,0.08521909727257271,0.08522023847908787,0.1565725105822911,95.3325738457323,0.96,634.2413751403208,608.8717201347079,25.369655005612895,,,,531.8011049735826,1829.2451584534194,1692.0516119556844,137.19350627320608,1829.2451182288908,4.022452879575314e-05,0.720175654353436,0.07614692456659441,0.07614547287622332,0.3142937570407229,132.9503692649597,0.9249999330842502,457.3114677365386,423.01307705495844,34.29839068158016,0.720175654353436,0.07614692456659441,0.07614547287622332,0.31429370326451045,132.95031403518243,0.9249999330842343,457.31135600859056,423.0129737066068,34.2983823019838,0.7373022719076764,0.08266423044274365,0.08264895559299493,0.3142936530232737,132.95026243590308,0.9249999330834741,457.31125162531026,423.01287715173174,34.298374473578505,0.737301940476622,0.0826643263416486,0.08264905150829129,0.3142935525408862,132.95015923753738,0.9249999330834445,457.3110428584511,423.0126840423875,34.29835881606361,0.7201716913653459,,,0.101,170.8972128075241,1692.0516119556844,1692.0515846664637,2.7289220711506735e-05,52.453599970626215,0.27982830863465413,,,213.41216537856235,0.0004088883906954659,91.7672311127818,2.91495552109117,989.0606320886009,0.0,0.0,0.0,113.80131632811442
74,1,75,0.11506,4.332267972185333e-05,989.0619287349188,,,,0,9.527301448368269e-14,1,1905.4658009917387,1905.4658009917384,1.3098359958177682e-13,304.8745281586782,63.26146459292572,0.33340741274748253,,,286.3621556845791,1905.4657576690588,1829.2469652857455,76.21862355357283,1905.4655888393183,0.00016882974032419957,0.729464492561156,0.08485019183961177,0.08484988036672592,0.1565206420407676,95.57545868922011,0.96,636.0679854625494,610.6252660440473,25.442719418501976,0.7288204356630907,0.08503525130415461,0.08503494061819711,0.15654635086643495,95.45403969279862,0.96,635.155599580215,609.7493755970064,25.40622398320865,0.7281759107642433,0.08522033617925445,0.08522002627159808,0.15657249245657764,95.33265730256038,0.96,634.2420037965541,608.8723236446918,25.369680151862195,,,,531.8019979296681,1829.2469652857455,1692.0532828355301,137.19364218188804,1829.246925017418,4.026832747810812e-05,0.7201763657185152,0.20367870837458343,0.20367799700950429,0.31429397442187806,132.95059251095495,0.9249999328658995,457.3119194476244,423.0134947878282,34.29842465979615,0.7201763657185152,0.20367870837458343,0.20367799700950429,0.3142939206415801,132.95053727693684,0.9249999328658838,457.31180771118824,423.01339143162505,34.29841627956317,0.737300235567271,0.08257563837481717,0.08257767471522258,0.3142938703966116,132.95048567378265,0.9249999328651187,457.31170332015614,423.0132948695775,34.298408450578606,0.7372999041226352,0.0825757343059317,0.08257777065991848,0.31429376990707786,132.95038246799362,0.9249999328650892,457.3114945384496,423.0131017464995,34.298392791950114,0.7201743670588221,,,0.101,170.8973815663886,1692.0532828355301,1692.0532555463096,2.728922071117193e-05,52.453651767901434,0.27982563294117785,,,213.4123766156889,0.00039355428287747145,91.76732194474623,2.9149528711269364,989.0619287349188,0.0,0.0,0.0,113.80146552023974
