,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
75,1,76,0.11506,4.33226628802643e-05,989.0624541337919,,,,0,9.527307028241267e-14,1,1905.4665731723358,1905.4665731723355,1.309835995966348e-13,304.8746517075737,63.261490229321545,0.3334074127474837,,,286.3622583614051,1905.4665298496727,1829.2477065793805,76.2186544408076,1905.466361020188,0.00016882948455415546,0.7294646967814494,0.08485010003478782,0.08484989581449436,0.1565206348783291,95.57549280807727,0.96,636.0682416349963,610.6255119695965,25.442729665399877,0.7288206405354525,0.08503516060954747,0.08503495573718571,0.15654634355755317,95.45407391872118,0.96,635.1558569754308,609.7496226964134,25.406234279017237,0.7281761162826448,0.08522024658038532,0.0852200410619838,0.15657248500017432,95.3326916346067,0.96,634.2422624097611,608.8725719133706,25.36969049639049,,,,531.8023641865329,1829.2477065793805,1692.0539681386447,137.19369813504125,1829.247666273686,4.030569428477111e-05,0.7201766575217797,0.07614547288919656,0.076145181085932,0.3142940635794001,132.9506840685569,0.92499993266971,457.3121047482471,423.013666101172,34.298438647075116,0.7201766575217797,0.07614547288919656,0.076145181085932,0.31429400980304395,132.95062883856866,0.9249999326696942,457.31199302000056,423.01356275254415,34.29843026745639,0.7373010843239076,0.08259283964475933,0.08259199088812279,0.3142939595616697,132.9505772390885,0.9249999326689248,457.3118886364376,423.01346619740355,34.298422439034006,0.7373007528986871,0.0825929355831678,0.08259208680711583,0.3142938590790041,132.95047404031885,0.9249999326688951,457.31167986900067,423.01327308752496,34.298406781475734,0.72017581873622,,,0.101,170.89745078200312,1692.0539681386447,1692.053940849424,2.7289220710977112e-05,52.45367301229799,0.27982418126378,,,213.41246349342688,0.0003808038505981116,91.76735930217356,2.9149551522661543,989.0624541337919,0.0,0.0,0.0,113.8015259726341
76,1,77,0.11506,4.332265455422407e-05,989.0626422110356,,,,0,9.527301752308325e-14,1,1905.4668526776802,1905.4668526776802,1.309835990717362e-13,304.8746964284289,63.261499508898986,0.3334074127474842,,,286.3622955269818,1905.4668093550256,1829.2479749046408,76.21866562102673,1905.4666405256676,0.00016882935810834683,0.7294647752291203,0.08484998594323404,0.08484990749556306,0.15652063230226423,95.5755050794114,0.96,636.0683337710461,610.6256004202043,25.44273335084184,0.7288207196766084,0.08503504642401588,0.08503496728285988,0.1565463409119506,95.45408630755006,0.96,635.1559501452867,609.7497121394753,25.406238005811492,0.728176196113332,0.08522013230391504,0.08522005247322789,0.15657248228419565,95.3327041400204,0.96,634.2423566093346,608.8726623449612,25.369694264373393,,,,531.8024967256049,1829.2479749046408,1692.0542161224478,137.1937184564542,1829.2479345789018,4.032573901940163e-05,0.7201767631824864,0.20367799699708605,0.20367789133637942,0.3142940958536443,132.9507172097177,0.9249999325611947,457.31217183746037,423.01372810906435,34.29844372839601,0.7201767631824864,0.20367799699708602,0.20367789133637942,0.3142940420735014,132.95066197583375,0.9249999325611789,457.3120601013463,423.0136247531591,34.298435348187205,0.7373010813448996,0.08258914601054283,0.08258914898955086,0.31429399182867473,132.95061037280146,0.924999932560407,457.3119557106112,423.0135281913832,34.298427519228,0.7373007498997278,0.08258924193192835,0.08258924493088765,0.31429389133941993,132.95050716725197,0.9249999325603773,457.3117469294841,423.0133350688411,34.29841186064298,0.7201765301137174,,,0.101,170.89747582836722,1692.0542161224478,1692.054188833227,2.7289220710876427e-05,52.453680699795875,0.2798234698862826,,,213.41249501509535,0.0003741300815616387,91.76737285649101,2.9149553576096,989.0626422110356,0.0,0.0,0.0,113.80154761280176
77,1,78,0.11506,4.3322651147204525e-05,989.0627164270261,,,,0,9.527306738904755e-14,1,1905.466963660903,1905.4669636609028,1.3098359959739066e-13,304.87471418574444,63.26150319354198,0.3334074127474844,,,286.36231028417217,1905.4669203382516,1829.248081448587,76.21867006035792,1905.4667515089454,0.00016882930636670214,0.7294648072277026,0.08484994082540816,0.08484990882682603,0.15652063128920837,95.57550990520701,0.96,636.0683700042453,610.6256352040754,25.442734800169873,0.7288207522000257,0.08503500106505571,0.08503496854163842,0.15654633986144867,95.45409122684666,0.96,635.1559871407212,609.7497476550924,25.406239485628866,0.7281762291587692,0.08522008670562072,0.08522005366018338,0.15657248119564837,95.3327091521185,0.96,634.2423943639787,608.8726985894195,25.369695774559183,,,,531.802549344595,1829.248081448587,1692.0543145714944,137.19372654148867,1829.248041112983,4.033560414717643e-05,0.720176805097348,0.07614518109791983,0.07614513918305821,0.3142941086587371,132.9507303583196,0.9249999325092773,457.312198458539,423.0137527098177,34.29844574872126,0.720176805097348,0.07614518109791983,0.07614513918305821,0.31429405488224355,132.950675128181,0.9249999325092614,457.31208673000697,423.0136493609259,34.29843736908106,0.7373011463782521,0.08258978801757284,0.0825897229842203,0.3142940046407437,132.95062352856291,0.9249999325084882,457.31198234618415,423.0135528055433,34.29842954064085,0.7373008149526056,0.08258988395781255,0.0825898189049348,0.31429390415784025,132.9505203295315,0.9249999325084586,457.31177357825294,423.0133596952075,34.298413883045484,0.7201768219049942,,,0.101,170.89748577172097,1692.0543145714944,1692.0542872822737,2.7289220710834936e-05,52.453683751716326,0.2798231780950059,,,213.41250754932273,0.00037102653786039267,91.76737824620876,2.914955571525554,989.0627164270262,0.0,0.0,0.0,113.80155615209362
78,1,79,0.11506,4.3322650740663174e-05,989.0627821607952,,,,0,9.527302030506195e-14,1,1905.4670623612924,1905.4670623612922,1.3098359909402059e-13,304.8747299778068,63.261506470394906,0.3334074127474845,,,286.36232340823585,1905.4670190386414,1829.2481762009675,76.21867400837372,1905.4668502093411,0.0001688293001926635,0.7294648365500522,0.08484992674239243,0.08484989742004274,0.1565206303818703,95.575514227408,0.96,636.0684024563362,610.6256663580828,25.442736098253476,0.7288207818280292,0.08503498676323384,0.08503495713523035,0.1565463389272184,95.45409560166864,0.96,635.156020041447,609.7497792397892,25.40624080165793,0.7281762590907465,0.08522007218635995,0.08522004225438275,0.15657248023416673,95.33271357915923,0.96,634.2424277115579,608.8727306030956,25.369697108462315,,,,531.802596135329,1829.2481762009675,1692.0544021145772,137.19373374140775,1829.2481358559849,4.034498256192577e-05,0.7201768424240897,0.20367789132487393,0.20367785399813224,0.3142941200567789,132.9507420618584,0.924999932457788,457.31222215612615,423.01377460653765,34.29844754958851,0.7201768424240897,0.20367789132487393,0.20367785399813224,0.31429406627681283,132.95068682815094,0.9249999324577721,457.3121104203793,423.0136712509721,34.29843916940722,0.7373011795686083,0.08258962996608255,0.08258959677572636,0.3142940160321475,132.9506352252796,0.9249999324569979,457.3120060299803,423.01357468950596,34.29843134047433,0.737300848124346,0.0825897258876624,0.08258969271592201,0.31429391554320363,132.95053202004013,0.9249999324569682,457.31179724949914,423.01338156756145,34.298415681937705,0.7201769275772063,,,0.101,170.8974946135723,1692.0544021145772,1692.0543748253565,2.728922071082299e-05,52.45368646555189,0.27982307242279375,,,213.41251870663564,0.000368003657892138,91.76738304385333,2.914955712541134,989.0627821607951,0.0,0.0,0.0,113.8015637154211
79,1,80,0.11506,4.3322648817176366e-05,989.0629393947503,,,,0,9.52730647307786e-14,1,1905.467300349667,1905.4673003496669,1.3098359920259831e-13,304.87476805594673,63.261514371608946,0.3334074127474846,,,286.36235505367586,1905.4672570270181,1829.248404669837,76.21868352791003,1905.467088197747,0.00016882927098113535,0.7294649089481202,0.08484992695046552,0.08484985455239756,0.1565206281664626,95.5755247807477,0.96,636.0684816932596,610.6257424255292,25.442739267730456,0.7288208542371886,0.08503498680498514,0.08503491439582582,0.15654633667462267,95.45410615015552,0.96,635.1560993710383,609.7498553961967,25.406243974841544,0.7281763315105785,0.08522007206276963,0.08521999964293761,0.15657247794426674,95.33272412277259,0.96,634.2425071334493,608.8728068481113,25.369700285338027,,,,531.8027089335396,1829.248404669837,1692.0546131473252,137.19375114942787,1829.248364296753,4.0373084303415365e-05,0.7201769323359714,0.07614513919412863,0.07614504928224704,0.31429414751604196,132.95077025577268,0.9249999323074837,457.312279254892,423.0138273541562,34.298451900735806,0.7201769323359714,0.07614513919412863,0.07614504928224704,0.3142940937394271,132.95071502550144,0.9249999323074678,457.31216752610794,423.0137240050312,34.29844352107675,0.7373012746966108,0.08258964578584392,0.0825895506578414,0.31429404349781676,132.95066342576214,0.9249999323066902,457.312063142057,423.01362744943555,34.29843569262144,0.7373009432703483,0.08258974172540323,0.08258964657940085,0.3142939430147065,132.95056022650337,0.9249999323066604,457.3118543736961,423.0134343387022,34.29842003499387,0.7201769694809974,,,0.101,170.89751592787985,1692.0546131473252,1692.0545858581045,2.728922071082874e-05,52.45369300756708,0.2798230305190026,,,213.4125456622919,0.0003594796548261267,91.76739463478552,2.914956082638902,989.0629393947503,0.0,0.0,0.0,113.80158180675997
80,1,81,0.07074,4.332264904052964e-05,989.0635431575862,,,,0,9.52730228660979e-14,1,1905.4681269656935,1905.4681269656933,1.30983599290197e-13,304.87490031451097,63.261541815261026,0.3334074127474846,,,286.362464969573,1905.4680836430443,1829.2491982212189,76.21871659255085,1905.46791481377,0.00016882927437325877,0.7294650524260052,0.08484994182833142,0.08484979835044631,0.15652062045172535,95.5755615308754,0.96,636.0687576216588,610.6260073167924,25.442750304866426,0.7288209973618553,0.08503500154412627,0.08503485841945953,0.156546328850629,95.45414278858347,0.96,635.1563749091921,609.7501199128244,25.406254996367686,0.7281764742830203,0.08522008666385322,0.0852199438914114,0.15657247001115288,95.33276065011411,0.96,634.242782282919,608.8730709916023,25.369711291316733,,,,531.8031016231746,1829.2491982212189,1692.055348083672,137.1938098484825,1829.2491579321543,4.028906475095204e-05,0.7201772448151548,0.20367785398761779,0.2036775415084344,0.31429424308762066,132.95086843361162,0.9249999327577475,457.31247767466226,423.01401109834154,34.298466576320735,0.7201772448151548,0.20367785398761779,0.2036775415084344,0.31429418930780323,132.95081320003146,0.9249999327577317,457.3123659392243,423.01390774306174,34.29845819616262,0.7373015808743418,0.08258971831838069,0.08258941214064963,0.3142941390632744,132.95076159727682,0.9249999327569642,457.31226154910655,423.0138111818588,34.29845036724775,0.7373012494308984,0.08258981424068636,0.08258950808013642,0.31429403857458843,132.95065839225467,0.9249999327569346,457.31205276916126,423.0136180604099,34.29843470875139,0.7201770068182537,,,0.101,170.8975901564509,1692.055348083672,1692.0553207944513,2.7289220710866463e-05,52.45371579059383,0.2798229931817464,,,213.41263734196795,0.0003864083876526815,91.76743405704622,2.9149573199355494,989.0635431575862,0.0,0.0,0.0,69.96635504296765
81,1,82,0.07074,4.33226472910506e-05,989.0635764331581,,,,0,9.527306227610654e-14,1,1905.4681956734883,1905.468195673488,1.309835993258875e-13,304.8749113077581,63.261544096359806,0.3334074127474847,,,286.36247410591784,1905.4681523508407,1829.2492641807294,76.21871934086374,1905.467983521593,0.00016882924780432836,0.7294650948596287,0.0848498721541546,0.08484982972053118,0.15652061979757256,95.57556464702347,0.96,636.0687810184082,610.6260297776719,25.44275124073637,0.7288210394097273,0.08503493195843081,0.08503488991055881,0.15654632820032247,95.45414583386668,0.96,635.1563978111429,609.7501418986973,25.40625591244569,0.7281765159469523,0.08522001716660196,0.08521997550267002,0.15657246936505428,95.33276362502768,0.96,634.2428046920417,608.87309250436,25.369712187681685,,,,531.8031340138159,1829.2492641807294,1692.055408632932,137.1938152153906,1829.2492238483228,4.033240645749733e-05,0.7201772707432178,0.07614504929237448,0.07614502336431139,0.3142942509785441,132.95087652612568,0.9249999325264033,457.312494143287,423.0140262260217,34.29846791726528,0.7201772707432178,0.07614504929237448,0.07614502336431139,0.31429419720178214,132.950821295682,0.9249999325263875,457.3123824141973,423.01392287661406,34.2984595375833,0.7373016161620086,0.08258952704259943,0.0825894917549327,0.31429414696003816,132.95076969578574,0.9249999325256149,457.3122780298672,423.01382632076235,34.29845170910487,0.7373012847350019,0.08258962298117685,0.08258958767707335,0.31429404647667025,132.95066649622245,0.9249999325255851,457.31206926097116,423.013633209534,34.29843605143714,0.7201770967200077,,,0.101,170.89759627192615,1692.055408632932,1692.0553813437114,2.728922071085546e-05,52.45371766762089,0.27982290327999226,,,213.41264550052895,0.0003720414981511244,91.76743756522744,2.914957442383446,989.0635764331582,0.0,0.0,0.0,69.9663573968816
82,1,83,0.07074,4.332264525582783e-05,989.0635790493446,,,,0,9.527302524108801e-14,1,1905.4682011558295,1905.4682011558295,1.309835991888412e-13,304.8749121849327,63.26154427837355,0.33340741274748487,,,286.36247483525625,1905.4681578331843,1829.2492694438088,76.21871956015872,1905.4679890039672,0.00016882921689587702,0.729465099569463,0.08484983805311178,0.08484983334327743,0.15652061972430198,95.5755649960583,0.96,636.068783639041,610.6260322934794,25.442751345561632,0.7288210435631796,0.08503489793343194,0.08503489377997976,0.15654632814846123,95.45414607672456,0.96,635.1563996375477,609.7501436520457,25.40625598550188,0.7281765195469119,0.08521998321732517,0.08521997961736555,0.1565724693352035,95.33276376247338,0.96,634.2428057273786,608.8730934982834,25.369712229095207,,,,531.8031365970667,1829.2492694438088,1692.0554134615218,137.1938156463327,1829.2492291078545,4.033595427378292e-05,0.7201772728359656,0.20367754149877745,0.20367753940602978,0.314294251613114,132.9508771768394,0.9249999325064626,457.3124954680839,423.0140274423397,34.29846802574426,0.7201772728359656,0.20367754149877745,0.20367753940602978,0.3142941978334438,132.95082194340873,0.9249999325064467,457.312383732952,423.0139240873429,34.29845964560913,0.7373015955592486,0.08258959772423344,0.08258961832699344,0.31429414758904867,132.95077034078952,0.9249999325056737,457.3122793431138,423.0138275263961,34.298451816717744,0.737301264116452,0.08258969364832483,0.08258971426687467,0.31429404710062064,132.95066713602898,0.9249999325056439,457.31207056370454,423.013634405443,34.29843615826154,0.7201774092088481,,,0.101,170.89759675961372,1692.0554134615218,1692.055386172301,2.7289220710805036e-05,52.45371781730717,0.2798225907911519,,,213.4126461543118,0.00037085740793813476,91.76743784635407,2.9149574053476313,989.0635790493446,0.0,0.0,0.0,69.96635758195063
83,1,84,0.07074,4.332264476328529e-05,989.0635792056912,,,,0,9.527305997343841e-14,1,1905.4682014833284,1905.4682014833284,1.3098359919639088e-13,304.8749122373325,63.2615442892465,0.33340741274748487,,,286.3624748792844,1905.4681581606835,1829.249269758215,76.21871957325904,1905.4679893314742,0.0001688292094157494,0.7294651004048005,0.08484983438163267,0.0848498335462952,0.15652061969025205,95.5755651582597,0.96,636.0687848568863,610.6260334626108,25.44275139427552,0.7288210436146377,0.08503489434037,0.08503489428891181,0.15654632814540317,95.45414609104506,0.96,635.1563997452444,609.7501437554347,25.406255989809743,0.728176518818636,0.0852199797020441,0.08521998043032004,0.15657246936397873,95.33276362997961,0.96,634.2428047293434,608.8730925401696,25.36971218917377,,,,531.8031367512954,1829.249269758215,1692.0554137498018,137.193815672081,1829.249229421883,4.033633204738427e-05,0.7201772729386484,0.07614502337350468,0.07614502327082182,0.31429425164618513,132.95087721074373,0.9249999325052621,457.3124955371785,423.01402750570304,34.29846803147543,0.7201772729386484,0.07614502337350469,0.07614502327082182,0.3142941978692762,132.95082198014896,0.9249999325052463,457.3123838077835,423.013924156013,34.298459651770486,0.7373017064905776,0.08258902690066704,0.08258891596933808,0.3142941476273981,132.95077038011473,0.9249999325044731,457.3122794231748,423.0138275999034,34.29845182327139,0.7373013750635038,0.08258912283343632,0.0825890118863845,0.3142940471437739,132.95066718028795,0.9249999325044433,457.31207065374616,423.01363448818245,34.2984361655637,0.7201774351277179,,,0.101,170.89759678873003,1692.0554137498018,1692.0553864605813,2.7289220710800848e-05,52.45371782624386,0.27982256487228213,,,213.4126461935377,0.00037078638129922853,91.76743786322122,2.914957627431378,989.0635792056911,0.0,0.0,0.0,69.9663575930106
84,1,85,0.07074,4.3322643610461993e-05,989.063579185113,,,,0,9.527302748648509e-14,1,1905.46820143912,1905.4682014391199,1.309835996854847e-13,304.8749122302592,63.26154428777878,0.3334074127474849,,,286.3624748740246,1905.4681581164764,1829.249269715793,76.21871957149142,1905.4679892872844,0.0001688291919080951,0.7294651028258723,0.0848498337330232,0.08484983131195142,0.15652061965081712,95.57556534611358,0.96,636.0687862673359,610.6260348166425,25.442751450693468,0.7288210451357995,0.08503489383805642,0.0850348923168946,0.15654632814587516,95.45414608883475,0.96,635.156399728622,609.7501437394772,25.406255989144885,0.7281765194464002,0.08521997934511258,0.08521997871734834,0.1565724694054395,95.33276343907623,0.96,634.2428032913263,608.8730911596732,25.36971213165307,,,,531.8031367305445,1829.249269715793,1692.055413711014,137.19381566862333,1829.2492293796374,4.0336155543345885e-05,0.7201772729419169,0.20367753939730077,0.20367753939403235,0.3142942516454354,132.9508772099817,0.9249999325054202,457.3124955355702,423.0140275042877,34.29846803128247,0.7201772729419169,0.20367753939730077,0.20367753939403235,0.3142941978659067,132.95082197669632,0.9249999325054042,457.3123838007321,423.01392414956274,34.29845965116934,0.737301153713645,0.0825918877637808,0.08259244054071337,0.3142941476216355,132.95077037420432,0.9249999325046312,457.31227941115134,423.01382758885404,34.298451822297324,0.7373008222678019,0.0825919837141521,0.08259253650985401,0.31429404713341985,132.95066716966207,0.9249999325046016,457.31207063218363,423.0136344683094,34.29843616387421,0.7201774372291946,,,0.101,170.89759678481244,1692.055413711014,1692.0553864217932,2.7289220710800506e-05,52.45371782504143,0.27982256277080547,,,213.41264618813474,0.00037079573148606485,91.76743786089794,2.914956521865281,989.0635791851131,0.0,0.0,0.0,69.9663575915549
85,1,86,0.07074,4.332264424167607e-05,989.0635782180693,,,,0,9.527305774183131e-14,1,1905.468199409754,1905.4681994097539,1.3098359919262504e-13,304.8749119055606,63.261544220403835,0.3334074127474849,,,286.36247460492984,1905.4681560871097,1829.2492677675918,76.21871949031639,1905.4679872579081,0.0001688292014941931,0.729465267566037,0.08484983733821766,0.08484967259805294,0.15652061962103753,95.57556548797258,0.96,636.0687873324457,610.6260358391479,25.442751493297873,0.7288212100972687,0.08503489780916032,0.08503473284769106,0.15654632816514905,95.45414599857824,0.96,635.1563990498511,609.7501430878569,25.40625596199409,0.7281766846215394,0.08521998368203783,0.08521981850689864,0.15657246947508924,95.33276311837902,0.96,634.2428008756115,608.873088840587,25.369712035024428,,,,531.8031357743059,1829.2492677675918,1692.0554119236288,137.1938155090488,1829.2492274326773,4.0334914647327024e-05,0.7201772721595724,0.07614502327908657,0.07614502406143096,0.31429425140916606,132.95087696770074,0.924999932512829,457.3124950423137,423.0140270514136,34.29846799090009,0.7201772721595724,0.07614502327908657,0.07614502406143096,0.31429419763185645,132.9508217366945,0.9249999325128131,457.31238331208624,423.01392370095346,34.298459611132785,0.7373039115048506,0.08257759524904898,0.08257483745784329,0.31429414738936945,132.95077013603503,0.9249999325120399,457.31227892621246,423.0138271436737,34.298451782538756,0.7373035800889615,0.08257769105148598,0.08257493323032639,0.31429404690347396,132.95066693387565,0.9249999325120103,457.31207015206496,423.0136340275878,34.298436124477156,0.7201774373236126,,,0.101,170.8975966042865,1692.0554119236288,1692.055384634408,2.7289220710800384e-05,52.45371776963249,0.27982256267638733,,,213.41264594614492,0.00037123454688055475,91.76743775684231,2.914962035912957,989.0635782180692,0.0,0.0,0.0,69.96635752314621
86,1,87,0.07074,4.332264508274251e-05,989.0635662431615,,,,0,9.527302959337006e-14,1,1905.4681744289023,1905.4681744289023,1.309835990525727e-13,304.8749079086244,63.26154339103956,0.33340741274748487,,,286.3624712840923,1905.468131106257,1829.249243785961,76.21871849108175,1905.467962277043,0.00016882921426726713,0.7294673931052165,0.08485005240377846,0.08484792686459901,0.15652061979648285,95.57556465221377,0.96,636.0687810573786,610.6260298150835,25.442751242295213,0.7288233142589062,0.08503511450901101,0.08503301034737357,0.15654632840167218,95.45414489097713,0.96,635.1563907201738,609.7501350913669,25.406255628806928,0.7281787671901626,0.08522020198874021,0.08521811942011692,0.1565724697742529,95.33276174090139,0.96,634.2427904994902,608.8730788795106,25.369711619979615,,,,531.8031240019303,1829.249243785961,1692.0553899182216,137.19381354948595,1829.2492034677075,4.031825356746826e-05,0.7201772628921365,0.20367753938622948,0.2036775486536655,0.3142942485909057,132.95087407774759,0.9249999326014914,457.31248915857566,423.01402164950275,34.29846750907293,0.7201772628921365,0.20367753938622948,0.2036775486536655,0.3142941947950208,132.95081882766448,0.9249999326014755,457.3123773897552,423.0139182633441,34.298459126411096,0.7372900819615827,0.08264895257643944,0.08266278211970737,0.31429414452451,132.95076719822436,0.9249999326007053,457.31227294565696,423.0138216522081,34.29845129344887,0.7372897501042417,0.0826490491747817,0.08266287915950152,0.31429404394341565,132.95066389829387,0.9249999326006757,457.3120639737198,423.0136283531667,34.29843562055307,0.720177437334684,,,0.101,170.8975943817404,1692.0553899182216,1692.055362629001,2.7289220710799076e-05,52.453717087464874,0.2798225626653161,,,213.41264297068722,0.0003765753984099082,91.7674364773955,2.9149343578500977,989.0635662431615,0.0,0.0,0.0,69.96635667604124
87,1,88,0.07074,4.332264310178646e-05,989.063406608822,,,,0,9.527306759496e-14,1,1905.4678610808896,1905.4678610808894,1.3098359881281687e-13,304.8748577729424,63.26153298788554,0.333407412747485,,,286.3624296189687,1905.4678177582464,1829.2489429718999,76.21870595716261,1905.4676489290623,0.0001688291841829138,0.7294088125521243,0.08485167858956186,0.08491025914265395,0.1565206226527184,95.57555104614514,0.96,636.068678899911,610.6259317439146,25.442747155996443,0.7287643388820357,0.08503670450579243,0.08509567988266294,0.15654633136762433,95.45413100190305,0.96,635.1562862678447,609.7500348171309,25.406251450713867,0.7281194022170708,0.08522175555272996,0.0852811205258218,0.15657247285172513,95.33274757092047,0.96,634.2426837613065,608.8729764108541,25.3697073504523,,,,531.8029761066612,1829.2489429718999,1692.0551133855831,137.19378952643888,1829.248902912022,4.005987786628907e-05,0.720177159222528,0.07614502406874042,0.07614512773834888,0.3142942157497828,132.95084038987991,0.924999933411299,457.3124206670354,423.01395866516776,34.29846200186766,0.720177159222528,0.07614502406874042,0.07614512773834888,0.31429416002836363,132.9507831622192,0.9249999334112827,457.31230489763595,423.01385157847346,34.298453319162434,0.7373579194286971,0.0822921097535013,0.08222427228638689,0.31429410798160257,132.95072970852175,0.9249999334105253,457.31219676311366,423.0137515537012,34.29844520941251,0.7373575762244253,0.08229220182562916,0.08222437570544558,0.3142940039317081,132.9506228460403,0.9249999334104948,457.3119805842369,423.0135515882406,34.29842899599627,0.72017743654503,,,0.101,170.8975664519439,1692.0551133855831,1692.0550860963624,2.7289220710782813e-05,52.45370851495308,0.2798225634549699,,,213.41260615534333,0.0004344312481150041,91.76742064679763,2.9150698140981786,989.063406608822,0.0,0.0,0.0,69.96634538350807
88,1,89,0.07074,4.332264339613938e-05,989.0607092485656,,,,0,9.52730276542845e-14,1,1905.4636961139802,1905.4636961139802,1.3098360804796034e-13,304.87419137823684,63.26139471098414,0.333407412747485,,,286.3618758019362,1905.4636527913367,1829.2449446036624,76.21853935848604,1905.463483962148,0.00016882918865262586,0.727070564803874,0.08475331952053873,0.08709156726878911,0.15652066140581067,95.57536644309224,0.96,636.0672928562216,610.6246011419727,25.442691714248916,0.7264357591691759,0.08493788608613717,0.08726646579899695,0.15654637078997874,95.45394639595779,0.96,635.1548979430003,609.7487020252802,25.406195917719995,0.7258005161992708,0.08512248559235071,0.08744137161015074,0.1565725129459158,95.33256296288616,0.96,634.2412931629265,608.8716414364093,25.36965172651713,,,,531.8010011812747,1829.2449446036624,1692.051418253539,137.19348670443065,1829.2449049579693,3.9645692943661595e-05,0.7201755854028142,0.20367754864643378,0.20367912246614758,0.31429373498800695,132.95034671508657,0.9249999350377255,457.31142129329106,423.0130349883042,34.29838630498689,0.7201755854028142,0.20367754864643378,0.20367912246614758,0.31429367924694135,132.95028946735124,0.9249999350377094,457.3113054830731,423.01292786385267,34.2983776192204,0.7369992553486255,0.08406238336772545,0.08442104744779703,0.3142936271702793,132.9502359830438,0.9249999350370125,457.3111972864079,423.0128277816257,34.29836950478222,0.736998912638724,0.08406248201577893,0.08442114560148017,0.31429352301818575,132.9501290157931,0.9249999350369823,457.31098089519736,423.0126276197562,34.29835327544114,0.7201774272848258,,,0.101,170.89719324360743,1692.051418253539,1692.0513909643182,2.728922071056449e-05,52.4535939658597,0.2798225727151742,,,213.4121363204739,0.0006390217471339015,91.76721861780376,2.9143493387929778,989.0607092485656,0.0,0.0,0.0,69.96615457224352
89,1,90,0.11566,4.332264559041162e-05,942.9330905768907,,,,0,9.527540808404617e-14,1,1838.398521978379,1838.3985219783788,1.3100878449534836e-13,294.1437635165406,61.03483092968218,0.3334074127474848,,,277.6140825477124,1838.3984786557332,1764.8623774334596,73.53593239306088,1838.3983098265205,0.0001688292127776558,0.7164517269280046,0.08197617962603546,0.0925950175019048,0.15726895412631514,92.64229400216428,0.96,613.6137301847001,589.069180977312,24.54454920738803,0.715872727209875,0.08217441451028384,0.09273744646958473,0.1573006053632967,92.53802914938782,0.96,612.7998054509545,588.2878132329163,24.511992218038223,0.7152932747997507,0.08237269191877694,0.09287993331829703,0.15733261691536413,92.43375939616031,0.96,611.984774190866,587.5053832232313,24.479390967634618,,,,500.4365408414602,1764.8623774334596,1632.49752917031,132.36480710038765,1764.8623362706976,4.116276202253905e-05,0.6948281174027436,0.07614512174814504,0.10149258974821566,0.3065466778096383,125.10922883205058,0.9249999252751032,441.2157791160827,408.12456271257287,33.09121640350977,0.6948281174027436,0.07614512174814504,0.10149258974821566,0.30654662207038896,125.10917324592548,0.9249999252750849,441.2156633096391,408.1244555916132,33.09120771802592,0.7119846034835738,0.07492673414354514,0.09994138600859684,0.3065465699951649,125.10912131372662,0.9249999252740764,441.2155551160612,408.12435551211667,33.0911996039445,0.7119842580065694,0.07492683042698461,0.09994148505913919,0.30654646584502676,125.10901744975756,0.9249999252740421,441.2153387289147,408.12415535400726,33.09118337490746,0.7201773296054212,,,0.101,164.8822504462013,1632.49752917031,1632.4975018810915,2.7289218512845007e-05,50.60742340427961,0.2798226703945788,,,205.9008512680748,0.00021674151659020755,88.53736604527217,2.81362509629563,942.9330905768907,0.0,0.0,0.0,109.05964125612317
90,1,91,0.11566,4.332266597964571e-05,942.9326060787167,,,,0,9.527537288264367e-14,1,1838.3976329053505,1838.3976329053503,1.310087829197743e-13,294.1436212648561,61.03480141245763,0.3334074127474835,,,277.61396873124977,1838.3975895826843,1764.8615239230353,73.53589683012665,1838.397420753162,0.00016882952242443344,0.7138018270094024,0.08681672791105774,0.08946662782965993,0.15726896553764588,92.64225619743229,0.96,613.6134352626967,589.0688978521888,24.544537410507935,0.7132362191969926,0.08699064771206419,0.08962715572494655,0.15730061694555636,92.53799121022948,0.96,612.7995090912583,588.2875287276079,24.511980363650377,0.7126701560707656,0.08716459288542514,0.0897877116144103,0.1573326286696026,92.43372132358797,0.96,611.984476399207,587.5050973432387,24.479379055968344,,,,500.4361347881548,1764.8615239230353,1632.4967476269806,132.36473594312397,1764.8614835701046,4.035293071089405e-05,0.6948277817054196,0.20367912245958159,0.20367945815690572,0.3065465758368184,125.10912732086602,0.9249999293573123,441.2155659455011,408.1243673309351,33.091198614565975,0.6948277817054196,0.20367912245958159,0.20367945815690572,0.3065465200958967,125.10907173309478,0.9249999293572946,441.2154501355826,408.1242602067608,33.091189928821784,0.711635555449206,0.0875001164614434,0.0878491644958113,0.30654646801942115,125.10901979967421,0.9249999293564227,441.2153419393609,408.12416012487864,33.091181814482205,0.7116352109743639,0.08750021530933293,0.08784926234153853,0.30654636386805373,125.10891593451977,0.9249999293563894,441.21512554966006,408.123959964406,33.09116558525404,0.7201757557922734,,,0.101,164.88217151032507,1632.4967476269806,1632.496720337762,2.7289218512937805e-05,50.607399176436395,0.27982424420772667,,,205.90074373806598,0.0003310489869021863,88.53731980736838,2.812926329834409,942.9326060787167,0.0,0.0,0.0,109.05958521906437
91,1,92,0.11566,4.3628562016645506e-05,942.932598914575,,,,0,9.52754468876585e-14,1,1838.3976263458517,1838.3976263458514,1.3100878253533744e-13,294.1436202153362,61.03480119468228,0.33340741272708135,,,277.61396724538446,1838.3975827172894,1764.8615127793641,73.53589636580688,1838.397409145171,0.00017357211845322266,0.7137222335818735,0.08926081554388676,0.0893404089714157,0.15726896566888887,92.64225576263688,0.96,613.6134318707728,589.068894595942,24.54453727483088,0.7131563580415804,0.08942076786914283,0.08950062902455512,0.15730061709680238,92.53799071480529,0.96,612.7995052212776,588.2875250124265,24.511980208851174,0.7125900338902847,0.0895807639954163,0.0896608861758971,0.15733262884114882,92.4337207679423,0.96,611.9844720531206,587.5050931709958,24.479378882124823,,,,500.436129371736,1764.8615127793641,1632.4967371930443,132.364735063839,1764.8614722568834,4.052248075420344e-05,0.6948277770776542,0.10149258975414968,0.10149259438191503,0.30654657442402994,125.10912591273497,0.9249999293747638,441.2155630046383,408.12436461833704,33.091198386301244,0.6948277770776542,0.10149258975414968,0.10149259438191503,0.30654651870226846,125.1090703440716,0.9249999293747461,441.2154472345279,408.1242575309853,33.091189703542646,0.7117281667499694,0.09031490010195259,0.09022228880118911,0.30654646665512775,125.10901843990524,0.9249999293738664,441.2153390992561,408.1241575054785,33.09118159377765,0.7117278224472312,0.09031499646411521,0.09022238499124788,0.3065463626043095,125.10891467502421,0.9249999293738332,441.21512291846096,408.12395753824353,33.09116538021745,0.6948282877862688,,,0.101,164.8821704564975,1632.4967371930443,1632.496709903823,2.728922128838367e-05,50.607398852984375,0.3051717122137313,,,205.90074286991006,0.0003318409570153291,88.53731943406132,2.813111543352509,942.932598914575,0.0,0.0,0.0,109.05958439045975
92,1,93,0.11566,4.362856623498477e-05,942.9326061082455,,,,0,9.527541511163807e-14,1,1838.397638235951,1838.397638235951,1.3100878266715077e-13,294.14362211775216,61.03480158943358,0.333407412727081,,,277.61396876735546,1838.3975946073847,1764.8615241937914,73.53589684140806,1838.3974210351994,0.00017357218521990185,0.7138017948111727,0.08934041064858202,0.0892608494192829,0.15726896553401296,92.64225620946807,0.96,613.61343535659,589.0688979423263,24.544537414263665,0.7132361867111755,0.08950063067205177,0.08942080200245668,0.1573006169418822,92.53799122226472,0.96,612.7995091852708,588.28752881786,24.511980367410835,0.7126701232980003,0.08966088779347252,0.08958079838575693,0.1573326286658871,92.43372133562266,0.96,611.9844764933385,587.505097433605,24.479379059733564,,,,500.43613478540453,1764.8615241937914,1632.4967476216675,132.3647359428471,1764.8614835645144,4.062927679992659e-05,0.6948277668721594,0.2036794581511323,0.2036794683566271,0.3065465725829214,125.10912407590531,0.9249999293572306,441.21555918508,408.12436107751,33.09119810756999,0.6948277668721594,0.2036794581511323,0.2036794683566271,0.30654651878640365,125.10907042719616,0.9249999293572135,441.21544741494506,408.1242576901355,33.091189724809524,0.7116355903745949,0.0902220299025936,0.09031460627796813,0.3065464685152651,125.10902029415209,0.9249999293563421,441.21534296957503,408.1241610777912,33.09118189178383,0.7116352576124737,0.09022213115962664,0.09031469599438412,0.3065463679328596,125.10891998815099,0.92499992935631,441.2151339949146,408.12396777623087,33.09116621868373,0.694827952094718,,,0.101,164.88217150978844,1632.4967476216675,1632.4967203324463,2.7289221288442563e-05,50.6073991762717,0.305172047905282,,,205.9007443313196,0.0003310456970026777,88.53732006246743,2.8129263817313874,942.9326061082455,0.0,0.0,0.0,109.05958522247968
93,1,94,0.11566,4.362856767344192e-05,942.9330905816178,,,,0,9.527544901750074e-14,1,1838.3985272810542,1838.398527281054,1.3100878399480544e-13,294.14376436496866,61.034831105731,0.33340741272708097,,,277.6140825801979,1838.3984836524864,1764.8623776770673,73.53593240321116,1838.3983100802784,0.00017357220798754715,0.7164505228454857,0.08946657312015122,0.08681784508583812,0.15726895412304978,92.64229401298223,0.96,613.6137302690929,589.0691810583293,24.54454921076371,0.715871524522445,0.08962710064327374,0.08699176283200426,0.15730060535999096,92.53802916021631,0.96,612.7998055355406,588.2878133141189,24.51199222142169,0.7152920735040369,0.08978765616151954,0.08716570595548292,0.1573326169120178,92.43375940699929,0.96,611.9847742756449,587.5053833046192,24.479390971025765,,,,500.4365408202039,1764.8623776770673,1632.4975291293183,132.3648070973409,1764.8623362266594,4.1450407801137515e-05,0.6948281024011599,0.10149259438746645,0.1014922588584659,0.3065466745021268,125.1092255336186,0.924999925274957,441.2157722442904,408.12455635610104,33.09121588818936,0.6948281024011599,0.10149259438746645,0.1014922588584659,0.30654662072379874,125.10917190302821,0.9249999252749392,441.2156605119474,408.1244530036843,33.09120750826309,0.7119844715243765,0.08785026444746563,0.08750138329768412,0.30654657048034994,125.10912179757217,0.9249999252739314,441.2155561241505,408.1243564445353,33.09119967961521,0.711984138210511,0.08785035979398058,0.08750147919594334,0.30654646999265767,125.10902158598492,0.9249999252738983,441.215347346271,408.12416332499777,33.091184021273236,0.6948279474614013,,,0.101,164.88225044206118,1632.4975291293183,1632.4975018400971,2.728922128849303e-05,50.60742340300887,0.30517205253859875,,,205.90085186874896,0.00021673915477573647,88.53736630356205,2.8136248145372074,942.9330905816179,0.0,0.0,0.0,109.0596412566699
94,1,95,0.11506,4.362856660731132e-05,989.0407372679202,,,,0,9.527307397213708e-14,1,1905.435355951672,1905.435355951672,1.3098360849519626e-13,304.8696569522675,63.26045381759551,0.333407412727081,,,286.3581067584766,1905.435312323105,1829.217733200868,76.21740555003632,1905.4351387509043,0.00017357220083214249,0.7270653177383212,0.09259357541607596,0.08197878052324051,0.1565209256674023,95.57410774338125,0.96,636.0578421474302,610.6155284615329,25.442313685897265,0.7264305188661048,0.09273600712241102,0.08217701277875124,0.15654663910765662,95.45269005184517,0.96,635.1454495442372,609.7396315624677,25.405817981769513,0.7257952826526167,0.09287849670133812,0.08237528755275832,0.15657278532355093,95.3313089632502,0.96,634.2318470592368,608.8625731768673,25.36927388236954,,,,531.7875483213418,1829.217733200868,1692.026244075564,137.19144884064931,1829.2176929162135,4.028465443441867e-05,0.7201648570091166,0.20367947434572975,0.17834271973777305,0.3142904570447737,132.94698010587032,0.9249999333752187,457.3046114187323,423.00673509450763,34.29787632422464,0.7201648570091166,0.20367947434572975,0.17834271973777305,0.3142904032655555,132.94692487368818,0.9249999333752029,457.30449968453934,423.0066317403794,34.29786794415993,0.7369886573143528,0.09993637437195567,0.0749321885819793,0.31429035302155006,132.94687327220402,0.924999933374471,457.30439529549767,423.00653518018805,34.29786011530962,0.7369883266803879,0.09993646968743783,0.07493228121756078,0.3142902525337745,132.94677006957926,0.9249999333744415,457.30418651744395,423.00634206048886,34.297844456955126,0.6948279312668038,,,0.101,170.89465065163196,1692.026244075564,1692.0262167863334,2.7289230461556478e-05,52.452813566342485,0.3051720687331962,,,213.40896559313728,0.0004315364698701854,91.76585520504902,2.914306698012974,989.0407372679202,0.0,0.0,0.0,113.7990272300469
95,1,96,0.11506,4.3628562670136886e-05,989.0530362486783,,,,0,9.527310667324085e-14,1,1905.4530029061407,1905.4530029061407,1.3098359919647564e-13,304.8724804649825,63.26103969648388,0.3334074127270813,,,286.36045325298073,1905.452959277578,1829.2346742772218,76.21811142821757,1905.4527857054395,0.00017357213851811978,0.729405079209671,0.08709325749358071,0.08475349602223091,0.15652076124252007,95.57489088621422,0.96,636.0637222461022,610.621173356258,25.44254888984409,0.7287606094186801,0.0872681525543945,0.08493806200181914,0.15654647205522346,95.45347221564845,0.96,635.1513318649463,609.7452785903484,25.406053274597863,0.7281156766289271,0.08744305490040455,0.0851226609240942,0.15657261563844466,95.33209015111805,0.96,634.2377315943909,608.8682223306153,25.369509263775612,,,,531.7959225632201,1829.2346742772218,1692.0419144426446,137.19271951955614,1829.2346339622004,4.0315021086607506e-05,0.7201715267007508,0.10149225886453295,0.10148558917289882,0.3142924955239343,132.94907366444974,0.9249999333209313,457.308846674964,423.0106526814137,34.29819399355028,0.7201715267007508,0.10149225886453295,0.10148558917289882,0.31429244174622284,132.94901843339366,0.9249999333209156,457.30873494390147,423.01054933018105,34.29818561372039,0.7373522021312097,0.0844251120115143,0.08406156719465747,0.3142923915036235,132.94896683295858,0.9249999333201565,457.30863055778974,423.01045277268764,34.2981777851021,0.7373518705483861,0.0844252074315193,0.08406166356352118,0.3142922910186439,132.94886363241804,0.9249999333201271,457.30842178554536,423.010259658362,34.29816212718337,0.6948282667897373,,,0.101,170.89623335870712,1692.0419144426446,1692.041887153414,2.7289230466940443e-05,52.45329934772198,0.3051717332102627,,,213.41094218058805,0.0004270737702808912,91.76670513765286,2.9150471260810975,989.0530362486784,0.0,0.0,0.0,113.80044235077291
96,1,97,0.11506,4.3322793593510123e-05,989.0579651029008,,,,0,9.527303499172107e-14,1,1905.4600769733158,1905.4600769733156,1.3098359905849488e-13,304.87361231573055,63.261274555514085,0.33340741274747493,,,286.36139456100574,1905.460033650522,1829.2414702262902,76.21839459276225,1905.4598648190524,0.00016883146968669864,0.7294653635018769,0.08491204174447907,0.08485175745227322,0.15652069529965756,95.5752049913337,0.96,636.0660806351622,610.6234374097556,25.44264322540655,0.7288212865902373,0.08509745995309836,0.08503678278154121,0.15654640504641537,95.453785984708,0.96,635.1536915710282,609.747543908187,25.406147662841175,0.7281767414515079,0.08528289806465537,0.08522183324207448,0.15657254756131028,95.33240358496401,0.96,634.2400926128622,608.8704889083477,25.36960370451452,,,,531.799281942924,1829.2414702262902,1692.0482006583916,137.19322938136642,1829.2414300397581,4.018653210737931e-05,0.7201742023313372,0.17834271973455423,0.1783400441039678,0.31429331327448573,132.94991351179098,0.9249999332358998,457.310545698664,423.0122242393371,34.298321459326864,0.7201742023313372,0.17834271973455423,0.1783400441039678,0.3142932594955265,132.9498582792844,0.924999933235884,457.31043396500917,423.0121208857066,34.298313079302524,0.7372869967453577,0.0822272666653609,0.08229247205121282,0.31429320925177495,132.94980667750826,0.9249999332351282,457.3103295765026,423.0120243259994,34.29830525050327,0.7372866653391378,0.08222736274166167,0.08229256795091001,0.31429310876454475,132.9497034743404,0.9249999332350987,457.31012079958214,423.0118312073484,34.298289592233765,0.7201650214009128,,,0.101,170.8968682664976,1692.0482006583916,1692.0481733691709,2.728922071238635e-05,52.45349422041014,0.2798349785990872,,,213.41173477267523,0.0004203324733433974,91.76704595225036,2.91492206674717,989.0579651029008,0.0,0.0,0.0,113.80100946473976
97,1,98,0.11506,4.3322713236374674e-05,989.0606319859698,,,,0,9.527305078117986e-14,1,1905.4639187264975,1905.4639187264972,1.3098359909110894e-13,304.8742269962396,63.26140210171971,0.3334074127474803,,,286.36190539958454,1905.463875403784,1829.2451583105933,76.21854826294143,1905.4637065735346,0.00016883024930460614,0.7294641814598464,0.08484890741786624,0.08485008945989676,0.15652065952999789,95.57537537852554,0.96,636.0673599456762,610.6246655478492,25.44269439782704,0.7288201249117777,0.08503398965777532,0.08503515133623486,0.1565463686825908,95.45395626425663,0.96,635.154972157406,609.7487732711096,25.406198886296277,0.7281756003532295,0.08521909748888744,0.08522023858716589,0.15657251060160093,95.33257375680242,0.96,634.2413744704528,608.8717194916347,25.369654978818108,,,,531.8011049030329,1829.2451583105933,1692.0516118236715,137.19350626248143,1829.2451180861528,4.0224440386741654e-05,0.7201756543087351,0.10148558917726999,0.1014841371998721,0.3142937570260411,132.95036924988156,0.9249999330842608,457.3114677060316,423.0130770267442,34.29839067928734,0.7201756543087351,0.10148558917726999,0.1014841371998721,0.31429370324831496,132.95031401854968,0.9249999330842449,457.3113559749386,423.01297367548347,34.29838229945508,0.7373022718442603,0.0826642305983047,0.08264895549940209,0.3142936530056939,132.95026241784865,0.9249999330834846,457.3112515887823,423.0128771179482,34.29837447083406,0.7373019404050006,0.08266432648900943,0.08264905142314653,0.3142935525206482,132.95015921675292,0.9249999330834551,457.31104281640035,423.0126840034954,34.29835881290496,0.7201716910881758,,,0.101,170.8972127941908,1692.0516118236715,1692.0515845344507,2.7289220711506775e-05,52.45359996653381,0.27982830891182425,,,213.41216536179735,0.00040888916155649107,91.76723110557286,2.914955520866731,989.06063198597,0.0,0.0,0.0,113.80131631630569
98,1,99,0.11506,4.332268110389142e-05,989.0619285452518,,,,0,9.527303610706625e-14,1,1905.465800714264,1905.465800714264,1.3098359933601277e-13,304.87452811428227,63.26146458371357,0.3334074127474825,,,286.3621556479443,1905.4657573915829,1829.246965019349,76.2186235424729,1905.4655885618217,0.00016882976131298748,0.7294644929509018,0.08485019174324798,0.08484988025219259,0.15652064202602822,95.57545875941102,0.96,636.0679859895743,610.6252665499914,25.442719439582973,0.7288204356159503,0.08503525133338227,0.08503494062920965,0.15654635086904023,95.4540396805986,0.96,635.1555994884652,609.7493755089266,25.40622397953862,0.7281759102791472,0.08522033633423558,0.08522002640831793,0.1565724924771243,95.33265720793472,0.96,634.2420030837824,608.8723229604311,25.3696801233513,,,,531.80199779799,1829.246965019349,1692.0532825891423,137.19364216180702,1829.2469247509498,4.026839950618104e-05,0.7201763656025911,0.17834004410033186,0.17833933280647582,0.31429397438743933,132.9505924755879,0.9249999328659521,457.3119193760561,423.0134947216515,34.29842465440458,0.7201763656025911,0.17834004410033186,0.17833933280647582,0.314293920608593,132.95053724306067,0.9249999328659362,457.31180764263576,423.013391368238,34.29841627439777,0.7373002354660987,0.0825756383939473,0.08257767477210899,0.3142938703649484,132.9504856412662,0.9249999328651711,457.3117032543543,423.0132948087348,34.29840844561948,0.7372999040292628,0.08257573433298239,0.08257777070872022,0.3142937698779443,132.95038243807517,0.9249999328651416,457.3114944779034,423.0131016905182,34.29839278738521,0.7201743667223982,,,0.101,170.8973815415034,1692.0532825891423,1692.0532552999216,2.7289220711171967e-05,52.45365176026341,0.27982563327760185,,,213.41237658458138,0.0003935578140573459,91.76732193137,2.9149528707005437,989.0619285452518,0.0,0.0,0.0,113.80146549841668
99,1,100,0.11506,4.332266470530199e-05,989.0624541864722,,,,0,9.527304983659814e-14,1,1905.4665732499116,1905.4665732499116,1.3098359921874225e-13,304.8746517199858,63.26149023189706,0.33340741274748353,,,286.3622583719806,1905.4665299272467,1829.2477066538247,76.21865444390949,1905.4663610977345,0.00016882951227064307,0.729464697216254,0.08485009993984124,0.08484989567448901,0.15652063486028236,95.5754928940231,0.96,636.068242280313,610.6255125891005,25.442729691212534,0.7288206405333613,0.08503516064016178,0.08503495572275083,0.1565463435567979,95.45407392225789,0.96,635.1558570020285,609.7496227219474,25.40623428008117,0.728176115842588,0.08522024673672193,0.08522004117328108,0.15657248501730708,95.33269155569961,0.96,634.2422618153929,608.8725713427771,25.369690472615787,,,,531.8023642233471,1829.2477066538247,1692.0539682075262,137.19369814067883,1829.247666348205,4.030561992068854e-05,0.7201766575620246,0.10148413720349568,0.10148384524406215,0.31429406359072193,132.95068408018338,0.9249999326696835,457.31210477177837,423.0136661229262,34.298438648852155,0.7201766575620246,0.10148413720349567,0.10148384524406215,0.31429400981292843,132.95062884871896,0.9249999326696676,457.3119930405455,423.01356277153604,34.298430269009415,0.7373010843490398,0.08259283971751706,0.08259199083457588,0.31429395957024353,132.9505772478927,0.9249999326688981,457.3118886542594,423.0134662138766,34.298422440382794,0.7373007529160909,0.08259293564826507,0.08259208676143702,0.3142938590850747,132.95047404655216,0.9249999326688685,457.3116798816217,423.01327309918724,34.29840678243446,0.7201758186961724,,,0.101,170.89745078896016,1692.0539682075262,1692.0539409183054,2.7289220710977126e-05,52.45367301443331,0.2798241813038275,,,213.4124635020938,0.00038080218424179144,91.76735930590033,2.9149551523891803,989.0624541864722,0.0,0.0,0.0,113.8015259786955
