,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
100,1,101,0.11506,4.3322655778020174e-05,989.06264212707,,,,0,9.52730370055808e-14,1,1905.4668525520729,1905.4668525520729,1.3098359920172342e-13,304.8746964083317,63.261499504728825,0.33340741274748414,,,286.3622955105412,1905.466809229417,1829.2479747840384,76.21866561600169,1905.4666404000404,0.00016882937669387548,0.7294647756530457,0.08484998581581182,0.08484990737902014,0.15652063228611154,95.57550515633496,0.96,636.0683343486213,610.6256009746764,25.442733373944836,0.7288207196636799,0.08503504642217685,0.0850349672918583,0.1565463409131184,95.45408630208141,0.96,635.1559501041601,609.7497120999935,25.406238004166468,0.7281761956624795,0.08522013242782074,0.08522005260792924,0.15657248230328055,95.33270405212483,0.96,634.242355947259,608.8726617093686,25.369694237890375,,,,531.8024966660009,1829.2479747840384,1692.0542160109294,137.19371844730253,1829.2479344582318,4.032580659432579e-05,0.7201767631245112,0.17833933280318423,0.17833922724069773,0.31429409583686957,132.95071719249233,0.9249999325612501,457.3121718025907,423.0137280768352,34.298443725755455,0.7201767631245112,0.17833933280318423,0.17833922724069773,0.31429404205810635,132.9506619600253,0.9249999325612343,457.312060069343,423.01362472358136,34.298435345761575,0.7373010813007993,0.08258914598243909,0.08258914903067958,0.3142939918145371,132.95061035828442,0.9249999325604624,457.31195568122035,423.013528164222,34.29842751699836,0.7373007498630265,0.08258924191133492,0.08258924496439926,0.3142938913276814,132.95050715519898,0.9249999325604328,457.3117469050779,423.01333504629076,34.29841185878715,0.7201765299933199,,,0.101,170.8974758171039,1692.0542160109294,1692.0541887217087,2.7289220710876437e-05,52.45368069633881,0.2798234700066799,,,213.41249500098746,0.00037413342382606427,91.7673728504246,2.914955357412848,989.06264212707,0.0,0.0,0.0,113.80154760314068
101,1,102,0.11506,4.332265146359856e-05,989.0627164992558,,,,0,9.527304900177858e-14,1,1905.466963768701,1905.466963768701,1.309835993370616e-13,304.87471420299215,63.261503197120874,0.3334074127474844,,,286.36231029876956,1905.4669204460495,1829.2480815520685,76.21867006466955,1905.4667516167383,0.00016882931117170795,0.7294648076740798,0.0848499407116584,0.08484990869062413,0.15652063127088192,95.57550999248572,0.96,636.068370659569,610.6256358331864,25.44273482638274,0.7288207522095554,0.08503500107686808,0.08503496853099253,0.15654633986040714,95.45409123172404,0.96,635.1559871774012,609.7497476903052,25.40623948709606,0.7281762287303811,0.08522008684315667,0.08522005377525509,0.15657248121248823,95.33270907455979,0.96,634.2423937797678,608.872698028577,25.369695751190758,,,,531.8025493957364,1829.2480815520685,1692.054314667178,137.19372654935273,1829.2480412165307,4.033553781687893e-05,0.7201768051484848,0.1014838452471462,0.10148380322317258,0.31429410867343144,132.95073037340845,0.9249999325092236,457.31219848908574,423.013752738049,34.29844575103676,0.7201768051484848,0.1014838452471462,0.10148380322317258,0.3142940548955712,132.9506751418662,0.9249999325092078,457.3120867577143,423.01364938653074,34.298437371183624,0.7373011464156926,0.08258978805840314,0.08258972294350986,0.3142940046528253,132.9506235409684,0.9249999325084347,457.3119823713027,423.0135528287534,34.29842954254925,0.7373008149826988,0.08258988399135858,0.08258981887168627,0.31429390416754244,132.9505203394933,0.9249999325084051,457.311773598428,423.01335971384486,34.2984138845831,0.7201768219496696,,,0.101,170.897485781385,1692.054314667178,1692.0542873779573,2.7289220710834933e-05,52.453683754682515,0.2798231780503304,,,213.41250756143242,0.0003710233646770702,91.76737825141595,2.9149555716953612,989.0627164992558,0.0,0.0,0.0,113.80155616040436
102,1,103,0.11506,4.332265107968222e-05,989.0627820952036,,,,0,9.527303778974359e-14,1,1905.4670622622873,1905.4670622622873,1.3098359921624806e-13,304.874729961966,63.26150646710794,0.3334074127474845,,,286.36232339533444,1905.4670189396363,1829.2481761059175,76.21867400441322,1905.4668501103308,0.00016882930534127012,0.7294648369794167,0.08484992660833601,0.0848498973029992,0.15652063036547137,95.57551430550465,0.96,636.0684030427192,610.6256669210104,25.442736121708744,0.7288207818205832,0.08503498675474835,0.08503495714372057,0.1565463389281343,95.4540955973798,0.96,635.1560200091927,609.7497792088251,25.40624080036769,0.7281762586454197,0.08522007230360693,0.08522004238856831,0.15657248025299392,95.33271349245001,0.96,634.242427058419,608.8727299760822,25.369697082336774,,,,531.8025960883574,1829.2481761059175,1692.0544020266966,137.19373373417505,1829.2481357608715,4.034504599677449e-05,0.7201768423767113,0.17833922723787315,0.17833919000964663,0.3142941200431949,132.9507420479099,0.9249999324578423,457.312222127886,423.0137745804403,34.29844754744569,0.7201768423767113,0.17833922723787315,0.17833919000964663,0.31429406626453793,132.950686815547,0.9249999324578263,457.3121103948591,423.01367122739066,34.298439167468416,0.7373011795342546,0.08258962993125073,0.08258959681268875,0.3142940160210657,132.95063521390105,0.9249999324570521,457.31200600693893,423.01357466821753,34.29843133872141,0.7373008480970131,0.08258972585996711,0.08258969274565284,0.3142939155343982,132.95053201099952,0.9249999324570224,457.3117972311874,423.0133815506479,34.298415680539534,0.7201769275149807,,,0.101,170.89749460469636,1692.0544020266966,1692.0543747374759,2.728922071082299e-05,52.4536864628276,0.27982307248501936,,,213.41251869550618,0.0003680068153236943,91.76738303906765,2.9149557123846908,989.0627820952036,0.0,0.0,0.0,113.80156370787412
103,1,104,0.11506,4.3322650943470895e-05,989.0629394646462,,,,0,9.527304826060327e-14,1,1905.4673004557594,1905.4673004557592,1.309835994683908e-13,304.87476807292154,63.26151437513121,0.3334074127474845,,,286.3623550680424,1905.4672571331082,1829.248404771653,76.21868353215223,1905.467088303805,0.00016882930327269104,0.7294649093974902,0.0848499268334934,0.08484985441541985,0.1565206281481537,95.57552486794253,0.96,636.0684823479539,610.6257430540359,25.44273929391813,0.7288208542497442,0.08503498681356177,0.08503491438440074,0.1565463366735975,95.45410615495597,0.96,635.15609940714,609.7498554308545,25.406243976285573,0.7281763310852495,0.08522007219705657,0.08521999975722676,0.1565724779611218,95.33272404514392,0.96,634.2425065487112,608.8728062867626,25.369700261948523,,,,531.8027089838333,1829.248404771653,1692.054613241416,137.1937511572096,1829.2483643986259,4.03730271171586e-05,0.720176932385916,0.10148380322578478,0.10148371321658012,0.3142941475304162,132.9507702705315,0.9249999323074065,457.3122792847812,423.01382738176835,34.29845190301282,0.720176932385916,0.10148380322578478,0.10148371321658012,0.3142940937525049,132.95071503892882,0.9249999323073906,457.3121675533037,423.013724030152,34.29844352315174,0.7373012747341422,0.0825896458183533,0.08258955061846568,0.31429404350971235,132.9506634379754,0.9249999323066129,457.3120631667966,423.0136274722843,34.29843569451226,0.7373009433009066,0.08258974175100299,0.08258964654710953,0.31429394302434405,132.95056023639754,0.9249999323065833,457.3118543937443,423.0134343572115,34.29842003653277,0.720176969536342,,,0.101,170.89751593738302,1692.054613241416,1692.0545859521956,2.7289220710828732e-05,52.4536930104839,0.2798230304636579,,,213.4125456742607,0.0003594753874131735,91.76739463993212,2.9149560828068806,989.0629394646462,0.0,0.0,0.0,113.80158181480219
104,1,105,0.07074,4.332264883674182e-05,989.0635431402773,,,,0,9.527303849442104e-14,1,1905.4681269301036,1905.4681269301036,1.3098359903959385e-13,304.87490030881656,63.26154181407944,0.3334074127474846,,,286.36246496510506,1905.4680836074547,1829.249198187056,76.21871659112745,1905.4679147781833,0.0001688292712783794,0.7294650528628324,0.08484994169618898,0.08484979823084683,0.156520620434736,95.57556161178515,0.96,636.0687582291629,610.6260078999962,25.442750329166586,0.728820997361883,0.08503500153753514,0.08503485842539639,0.15654632885094455,95.45414278710577,0.96,635.156374898079,609.7501199021558,25.406254995923135,0.7281764738451784,0.08522008678297509,0.08521994402304627,0.15657247002936986,95.33276056621416,0.96,634.2427816509415,608.8730703849038,25.369711266037722,,,,531.8031016063553,1829.249198187056,1692.0553480522283,137.19380984571453,1829.2491578979427,4.028911318599293e-05,0.7201772447922865,0.17833919000736762,0.1783388776009971,0.3142942430814887,132.95086842731942,0.9249999327578581,457.3124776618867,423.0140110865746,34.298466575312055,0.7201772447922865,0.17833919000736762,0.1783388776009971,0.31429418930291003,132.95081319501156,0.9249999327578422,457.3123659290226,423.0139077336756,34.29845819534698,0.7373015808628589,0.08258971829486944,0.08258941216615275,0.31429413905951037,132.95076159341664,0.9249999327570748,457.31226154125085,423.0138111746428,34.29845036660804,0.7373012494260611,0.08258981422393696,0.08258950809878245,0.3142940385729793,132.95065839060763,0.9249999327570452,457.3120527657827,423.0136180573353,34.29843470844745,0.7201770067668476,,,0.101,170.89759015327508,1692.0553480522283,1692.0553207630076,2.7289220710866466e-05,52.45371578961908,0.2798229932331524,,,213.41263733782483,0.00038641554163158434,91.76743405526467,2.914957319873493,989.0635431402771,0.0,0.0,0.0,69.96635504174321
105,1,106,0.07074,4.332264835688411e-05,989.0635764507625,,,,0,9.527304758456207e-14,1,1905.4681957099228,1905.4681957099226,1.309835995732835e-13,304.8749113135877,63.261544097569434,0.33340741274748464,,,286.3624741110243,1905.4681523872744,1829.2492642156901,76.21871934232043,1905.4679835580102,0.00016882926399089832,0.729465095300257,0.08484987202919507,0.08484982959177038,0.15652061977991386,95.575564731122,0.96,636.068781649854,610.6260303838599,25.44275126599413,0.72882103941357,0.08503493195902305,0.08503488990733596,0.15654632819995645,95.4541458355804,0.96,635.1563978240313,609.75014191107,25.406255912961303,0.7281765155129392,0.08522001729290761,0.08521997562514678,0.1565724693825775,95.33276354432189,0.96,634.2428040841252,608.8730919207602,25.369712163364994,,,,531.8031340310081,1829.2492642156901,1692.0554086650675,137.1938152182596,1829.249223883327,4.0332363274445606e-05,0.7201772707662993,0.10148371321869505,0.10148368724468218,0.3142942509847471,132.95087653248964,0.9249999325262701,457.3124941562173,423.01402623792137,34.29846791829599,0.7201772707662993,0.10148371321869505,0.10148368724468218,0.3142941972067595,132.95082130078714,0.9249999325262542,457.3123824245812,423.0139228861582,34.29845953842302,0.7373016161742978,0.08258952705140186,0.08258949173996301,0.31429414696389796,132.95076969974315,0.9249999325254815,457.31227803792916,423.01382632815876,34.298451709770426,0.7373012847407009,0.082589622983449,0.08258958766880922,0.3142940464783961,132.95066649798812,0.9249999325254519,457.31206926459936,423.0136332128292,34.29843605177016,0.7201770967739373,,,0.101,170.89759627517182,1692.0554086650675,1692.0553813758468,2.7289220710855454e-05,52.45371766861709,0.2798229032260627,,,213.4126455048125,0.0003720335581666643,91.76743756706938,2.914957442447597,989.0635764507625,0.0,0.0,0.0,69.96635739812695
106,1,107,0.07074,4.3322644170525254e-05,989.0635790329023,,,,0,9.527303915147774e-14,1,1905.4682011209889,1905.4682011209889,1.3098359917438522e-13,304.8749121793582,63.26154427721683,0.3334074127474849,,,286.3624748308898,1905.4681577983447,1829.2492694103787,76.21871955876584,1905.4679889691442,0.00016882920041364277,0.7294651000037718,0.08484983792422943,0.0848498332207146,0.15652061970730557,95.57556507700158,0.96,636.0687842467969,610.626032876925,25.44275136987186,0.7288210435606933,0.08503489793008663,0.08503489378296333,0.15654632814876954,95.45414607528065,0.96,635.1563996266891,609.7501436416214,25.406255985067617,0.7281765191065608,0.08521998333967866,0.085219979746057,0.156572469353413,95.33276367860756,0.96,634.2428050956585,608.8730928918321,25.369712203826367,,,,531.8031365806265,1829.2492694103787,1692.0554134307918,137.19381564359153,1829.2492290743833,4.03359955945882e-05,0.7201772728139257,0.17833887759912995,0.17833887555150352,0.3142942516071898,132.9508771707615,0.9249999325065889,457.3124954557352,423.01402743097475,34.29846802476041,0.7201772728139257,0.17833887759912995,0.17833887555150352,0.3142941978286878,132.9508219385305,0.924999932506573,457.3123837230301,423.0139240782229,34.29845964480723,0.7373015955474392,0.08258959771283694,0.08258961833969546,0.3142941475853572,132.95077033700457,0.9249999325057998,457.31227933540373,423.0138275193219,34.298451816081815,0.7373012641109059,0.08258969364330701,0.08258971427310204,0.31429404709896014,132.95066713433002,0.9249999325057702,457.3120705602142,423.0136344022721,34.29843615794207,0.7201774091821749,,,0.101,170.89759675650998,1692.0554134307918,1692.055386141571,2.728922071080504e-05,52.45371781635454,0.279822590817825,,,213.412646150218,0.000370864875802997,91.76743784459374,2.914957405286197,989.0635790329022,0.0,0.0,0.0,69.9663575807875
107,1,108,0.07074,4.3322643835526664e-05,989.0635792218628,,,,0,9.527304692607787e-14,1,1905.4682015168153,1905.468201516815,1.3098359944610397e-13,304.87491224269047,63.26154429035826,0.3334074127474849,,,286.3624748840031,1905.468158194171,1829.249269790377,76.21871957459912,1905.467989364976,0.00016882919532609878,0.7294651008450309,0.08484983425885508,0.08484983341759607,0.15652061967262001,95.57556524223095,0.96,636.0687854873767,610.6260340678816,25.442751419495057,0.7288210436180713,0.08503489434313495,0.08503489428575697,0.15654632814506478,95.45414609262954,0.96,635.1563997571607,609.7501437668743,25.406255990286443,0.7281765183842028,0.08521997983051315,0.08521998055287115,0.15657246938153047,95.33276354914263,0.96,634.2428041204386,608.8730919556209,25.369712164817617,,,,531.8031367671109,1829.249269790377,1692.0554137793633,137.19381567472357,1829.2492294540868,4.033628998235528e-05,0.7201772729600927,0.10148368724630859,0.10148368710014162,0.314294251651937,132.95087721664473,0.9249999325051379,457.3124955491685,423.01402751673703,34.29846803243146,0.7201772729600927,0.10148368724630859,0.10148368710014162,0.3142941978738729,132.95082198486358,0.924999932505122,457.3123838173735,423.0139241648269,34.29845965254655,0.7373017065019338,0.08258902691200727,0.08258891595751264,0.31429414763094143,132.9507703837476,0.9249999325043489,457.3122794305764,423.01382760669304,34.29845182388335,0.7373013750686485,0.08258912283862625,0.08258901188088366,0.3142940471453058,132.95066718185498,0.9249999325043191,457.3120706569688,423.01363449110653,34.29843616586222,0.7201774351545616,,,0.101,170.8975967917157,1692.0554137793633,1692.0553864901426,2.728922071080084e-05,52.45371782716027,0.27982256484543855,,,213.41264619747736,0.00037077903294494875,91.76743786491527,2.914957627490768,989.0635792218628,0.0,0.0,0.0,69.96635759415457
108,1,109,0.07074,4.332264492804852e-05,989.0635791698685,,,,0,9.527303981339679e-14,1,1905.468201406826,1905.468201406826,1.3098359968264231e-13,304.87491222509215,63.26154428670662,0.33340741274748487,,,286.3624748699916,1905.468158084181,1829.2492696847703,76.21871957019877,1905.467989254969,0.00016882921191796972,0.7294651032604152,0.08484983360451759,0.08484983118913328,0.15652061963379654,95.57556542717197,0.96,636.0687868759559,610.6260354009177,25.44275147503822,0.7288210451335263,0.08503489383508768,0.08503489231963274,0.15654632814615976,95.45414608750201,0.96,635.1563997185992,609.7501437298553,25.40625598874397,0.7281765190062408,0.0852199794678423,0.08521997884580433,0.15657246942362577,95.33276335531764,0.96,634.2428026604138,608.8730905539971,25.36971210641658,,,,531.8031367152871,1829.2492696847703,1692.0554136824946,137.19381566607944,1829.2492293485743,4.033619597209234e-05,0.7201772729213599,0.17833887555011857,0.1783388755888513,0.31429425163991526,132.9508772043183,0.9249999325055372,457.3124955240637,423.0140274936977,34.29846803036599,0.7201772729213599,0.17833887555011857,0.1783388755888513,0.31429419786148416,132.95082197216013,0.9249999325055214,457.3123837915061,423.0139241410822,34.29845965042384,0.7373011537026971,0.08259188775269989,0.08259244055193662,0.31429414761821317,132.95077037069547,0.9249999325047483,457.3122794040036,423.0138275822959,34.298451821707694,0.7373008222627384,0.0825919837090733,0.08259253651498331,0.314294047131906,132.95066716811317,0.9249999325047186,457.31207062900074,423.0136344654188,34.298436163581925,0.7201774372035729,,,0.101,170.89759678193198,1692.0554136824946,1692.055386393274,2.728922071080051e-05,52.45371782415733,0.27982256279642714,,,213.41264618433996,0.00037080265776937433,91.76743785926618,2.914956521808155,989.0635791698686,0.0,0.0,0.0,69.96635759047649
109,1,110,0.07074,4.33226431017387e-05,989.0635782332004,,,,0,9.527304620903754e-14,1,1905.4681994410305,1905.4681994410303,1.3098359907663838e-13,304.8749119105649,63.26154422144221,0.333407412747485,,,286.36247460935516,1905.4681561183872,1829.249267797635,76.21871949156825,1905.467987289203,0.00016882918418223558,0.7294652680060105,0.08484983721524442,0.08484967246964911,0.15652061960342473,95.57556557185218,0.96,636.0687879622482,610.6260364437582,25.44275151848997,0.7288212101004006,0.0850348978117313,0.08503473284485699,0.15654632816483155,95.45414600006492,0.96,635.1563990610316,609.7501430985903,25.406255962441335,0.7281766841867592,0.08521998381031462,0.0852198186297962,0.15657246949266349,95.33276303743803,0.96,634.2428002659233,608.8730882552863,25.369712010636945,,,,531.8031357890799,1829.249267797635,1692.0554119512435,137.1938155115166,1829.24922746276,4.0334874815038915e-05,0.7201772721796467,0.10148368710128501,0.10148368784299829,0.3142942514145483,132.95087697322265,0.9249999325127134,457.31249505353315,423.0140270617387,34.29846799179446,0.7201772721796467,0.10148368710128501,0.10148368784299829,0.314294197636154,132.9508217411024,0.9249999325126974,457.3123833210521,423.013923709194,34.29845961185811,0.737303911515379,0.08257759526012938,0.08257483744744755,0.3142941473926779,132.95077013942708,0.9249999325119242,457.31227893312337,423.0138271500134,34.298451783109975,0.7373035800936576,0.08257769105678571,0.08257493322586651,0.3142940469048936,132.9506669353278,0.9249999325118946,457.3120701550515,423.01363403029745,34.29843612475405,0.7201774373485964,,,0.101,170.89759660707563,1692.0554119512435,1692.0553846620228,2.728922071080038e-05,52.453717770488545,0.2798225626514036,,,213.41264594982363,0.0003712276895959503,91.76743775842415,2.9149620359683297,989.0635782332004,0.0,0.0,0.0,69.96635752421659
110,1,111,0.07074,4.332264528867532e-05,989.0635662272716,,,,0,9.527304046584911e-14,1,1905.4681743955966,1905.4681743955964,1.3098359903587926e-13,304.8749079032955,63.261543389933806,0.3334074127474848,,,286.3624712799272,1905.468131072951,1829.2492437539843,76.21871848974942,1905.4679622437338,0.00016882921739472031,0.7294673935387012,0.08485005227530784,0.08484792674261726,0.15652061977946982,95.57556473323602,0.96,636.0687816657276,610.6260303990983,25.442751266629173,0.7288233142553433,0.08503511450606634,0.08503301035112364,0.15654632840196625,95.45414488960036,0.96,635.1563907098198,609.750135081427,25.406255628392824,0.7281787667484831,0.08522020211148268,0.08521811954975868,0.15657246979245037,95.33276165709086,0.96,634.2427898681865,608.8730782734591,25.369711594727427,,,,531.8031239862006,1829.2492437539843,1692.055389888818,137.19381354687644,1829.2492034356944,4.031828990432957e-05,0.7201772628717407,0.1783388755879468,0.17833888489585287,0.3142942485853865,132.950874072085,0.9249999326016054,457.31248914707226,423.01402163891424,34.298467508158026,0.7201772628717407,0.1783388755879468,0.17833888489585287,0.3142941947905287,132.95081882305672,0.9249999326015895,457.3123773803857,423.0139182547295,34.298459125656265,0.7372900819504974,0.08264895256399135,0.08266278212887296,0.3142941445209539,132.95076719457794,0.9249999326008194,457.3122729382321,423.0138216453922,34.298451292839886,0.7372897500986522,0.0826490491679934,0.08266287916299887,0.3142940439416448,132.95066389648096,0.9249999326007897,457.3120639700042,423.0136283497819,34.298435620222286,0.7201774373107681,,,0.101,170.8975943787706,1692.055389888818,1692.0553625995972,2.728922071079908e-05,52.453717086553354,0.27982256268923184,,,213.41264296678193,0.0003765823730290794,91.76743647571622,2.9149343577926308,989.0635662272715,0.0,0.0,0.0,69.9663566749172
111,1,112,0.07074,4.332264340659996e-05,989.0634066153955,,,,0,9.527305738740423e-14,1,1905.4678610927558,1905.4678610927558,1.309835991979662e-13,304.87485777484096,63.2615329882795,0.333407412747485,,,286.36242962080996,1905.4678177701123,1829.2489429832863,76.21870595763697,1905.4676489409235,0.00016882918881204356,0.7294088129708681,0.08485167846546689,0.08491025903329982,0.1565206226352846,95.57555112917176,0.96,636.0686795233092,610.6259323423768,25.442747180932418,0.728764338868193,0.08503670450708818,0.08509567989423843,0.1565463313674908,95.45413100252837,0.96,635.1562862725473,609.7500348216454,25.406251450901877,0.7281194017696884,0.08522175567958143,0.08528112065837627,0.15657247286948836,95.3327474891098,0.96,634.2426831450668,608.8729758192642,25.36970732580267,,,,531.8029761122962,1829.2489429832863,1692.0551133961212,137.19378952733996,1829.2489029234612,4.0059825215089516e-05,0.7201771592353117,0.10148368784363225,0.1014837914800613,0.3142942157529479,132.95084039312937,0.9249999334112755,457.3124206736189,423.01395867124666,34.298462002372204,0.7201771592353117,0.10148368784363225,0.10148379148006131,0.3142941600304378,132.95078316434822,0.9249999334112592,457.31230490195276,423.01385158245574,34.29845331949701,0.7373579194298101,0.08229210977247216,0.0822242722931594,0.314294107982681,132.95072970962818,0.9249999334105017,457.3121967653619,423.01375155577,34.298445209591854,0.7373575762196359,0.082292201838981,0.08222437571799726,0.31429400393088175,132.95062284519042,0.9249999334104712,457.3119805825276,423.0135515866487,34.298428995878886,0.720177436568421,,,0.101,170.89756645300827,1692.0551133961212,1692.0550861069005,2.72892207107828e-05,52.45370851527976,0.2798225634315791,,,213.41260615666639,0.00043442928096738766,91.76742064736655,2.915069814120069,989.0634066153955,0.0,0.0,0.0,69.96634538397308
112,1,113,0.07074,4.332264393426189e-05,989.0607089718831,,,,0,9.5273037232255e-14,1,1905.4636957091382,1905.4636957091382,1.3098360818417678e-13,304.8741913134621,63.26139469754339,0.3334074127474849,,,286.36187574836714,1905.4636523864942,1829.2449442150053,76.21853934229192,1905.4634835572974,0.00016882919682496432,0.7270705649825051,0.08475331936961958,0.08709156735798262,0.156520661392257,95.57536650763363,0.96,636.0672933408295,610.6246016071964,25.442691733633147,0.7264357591030597,0.08493788606817984,0.08726646583331321,0.1565463707937895,95.453946378113,0.96,635.1548978087988,609.7487018964468,25.406195912351944,0.7258005158880141,0.08512248570768281,0.08744137158935707,0.15657251296768765,95.33256286262049,0.96,634.2412924076691,608.8716407113623,25.369651696306825,,,,531.8010009891522,1829.2449442150053,1692.051417894038,137.19348667522647,1829.2449045692645,3.964574081266094e-05,0.7201755852417986,0.17833888489507366,0.17834045888858682,0.31429373493949386,132.95034666526362,0.9249999350377536,457.3114211924891,423.0130348950752,34.29838629741395,0.7201755852417986,0.17833888489507366,0.17834045888858682,0.3142936791994761,132.95028941860443,0.9249999350377375,457.31130538444813,423.0129277726374,34.29837761181072,0.7369992551991904,0.08406238330729413,0.08442104753791389,0.3142936271237827,132.95023593529191,0.9249999350370405,457.3111971897955,423.0128276922721,34.298369497523446,0.7369989124951807,0.08406248196085694,0.08442114568531217,0.31429352297358876,132.9501289699921,0.9249999350370104,457.3109808025317,423.0126275340533,34.29835326847835,0.7201774272612941,,,0.101,170.89719320729787,1692.051417894038,1692.0513906048172,2.728922071056447e-05,52.45359395471518,0.2798225727387059,,,213.41213627512397,0.0006390270658261913,91.76721859830332,2.914349338177968,989.0607089718831,0.0,0.0,0.0,69.966154552671
113,1,114,0.11566,4.332264586902578e-05,942.9330905817584,,,,0,9.527539972478383e-14,1,1838.3985219899655,1838.3985219899653,1.3100878422411822e-13,294.14376351839445,61.03483093006685,0.3334074127474848,,,277.6140825487545,1838.3984786673195,1764.8623774445782,73.53593239352413,1838.3983098381025,0.00016882921700890337,0.7164517262443536,0.08197617929959605,0.0925950180377476,0.1572689541770716,92.64229383401846,0.96,613.6137288729569,589.0691797180386,24.544549154918247,0.7158727271925794,0.08217441454014168,0.09273744645062187,0.15730060536315219,92.53802914986126,0.96,612.7998054546528,588.2878132364666,24.51199221818615,0.7152932754481569,0.08237269230557134,0.09287993274542852,0.15733261686327796,92.43375956487473,0.96,611.9847755104927,587.505384490073,24.47939102041973,,,,500.4365408467011,1764.8623774445782,1632.4975291803764,132.36480710147157,1764.862336281848,4.1162730110706495e-05,0.6948281174149726,0.10148378548339779,0.12683125331022368,0.3065466778126692,125.10922883506696,0.9249999252749629,441.2157791224248,408.1245627183775,33.091216404047344,0.6948281174149726,0.10148378548339779,0.12683125331022368,0.30654662207239025,125.10917324791502,0.9249999252749446,441.21566331384196,408.1244555954389,33.09120771840308,0.7119846034850701,0.07492673421707347,0.09994138593119369,0.3065465699962163,125.10912131476894,0.924999925273936,441.21555511829064,408.12435551411704,33.091199604173596,0.7119842580022522,0.07492683049579078,0.09994148498871933,0.3065464658442234,125.10901744895021,0.9249999252739017,441.21533872729066,408.1241553524431,33.09118337484755,0.7201773296215286,,,0.101,164.882250447218,1632.4975291803764,1632.497501891158,2.7289218512845007e-05,50.60742340459167,0.27982267037847147,,,205.90085126959033,0.00021673908457427033,88.53736604592385,2.8136250963172675,942.9330905817582,0.0,0.0,0.0,109.05964125668618
114,1,115,0.11566,4.332266513303837e-05,942.9326060447582,,,,0,9.527538069092089e-14,1,1838.3976328502713,1838.3976328502713,1.310087823896301e-13,294.1436212560434,61.03480141062901,0.33340741274748353,,,277.6139687237599,1838.3975895276062,1764.8615238701725,73.53589682792392,1838.3974206980965,0.00016882950956717308,0.7138018260950251,0.08681672795434274,0.08946662810367123,0.15726896558925982,92.6422560264465,0.96,613.6134339287976,589.0688965716457,24.544537357151878,0.7132362191899754,0.08699064772469967,0.08962715572730375,0.1573006169462801,92.53799120785892,0.96,612.7995090727406,588.287528709831,24.511980362909704,0.7126701569702975,0.08716459286758135,0.0897877113454408,0.15733262861839556,92.43372148945446,0.96,611.9844776965583,587.505098588696,24.479379107862343,,,,500.4361347628303,1764.8615238701725,1632.4967475781973,132.3647359390089,1764.8614835172061,4.0352966456726974e-05,0.6948277816772109,0.17834045888851205,0.1783407946262737,0.3065465758288722,125.10912731294535,0.9249999293573961,441.21556592896485,408.124367315676,33.09119861328886,0.6948277816772109,0.17834045888851205,0.1783407946262737,0.3065465200889241,125.10907172614506,0.9249999293573782,441.21545012106924,408.1242601933729,33.09118992769634,0.7116355554301663,0.08750011646817964,0.08784916452308347,0.30654646801333424,125.10901979360774,0.9249999293565063,441.2153419266876,408.12416011319283,33.09118181349477,0.7116352109605828,0.08750021532109295,0.08784926236276232,0.3065463638636503,125.1089159301322,0.924999929356473,441.2151255404845,408.12395995595557,33.09116558452894,0.7201757556280902,,,0.101,164.88217150539793,1632.4967475781973,1632.4967202889786,2.7289218512937815e-05,50.60739917492411,0.27982424437190984,,,205.90074373178308,0.0003310527700388201,88.53731980466672,2.8129263297451708,942.9326060447585,0.0,0.0,0.0,109.05958521513674
115,1,116,0.11566,4.362856172724917e-05,942.9325989430356,,,,0,9.527543912385808e-14,1,1838.3976263931095,1838.3976263931095,1.3100878120652906e-13,294.14362022289754,61.03480119625124,0.33340741272708135,,,277.6139672509943,1838.3975827645477,1764.8615128247363,73.53589636769742,1838.3974091924338,0.00017357211387274103,0.7137222326700838,0.08926081580130077,0.08934040922624202,0.1572689657191834,92.64225559602207,0.96,613.6134305709728,589.0688933481339,24.544537222838944,0.713156358045048,0.0894207678753823,0.0895006290203098,0.15730061709619297,92.5379907168013,0.96,612.7995052368694,588.2875250273947,24.51198020947476,0.7125900348083093,0.08958076375107377,0.08966088591306197,0.157332628788595,92.43372093817094,0.96,611.9844733845915,587.5050944492078,24.47937893538371,,,,500.43612939347844,1764.8615128247363,1632.496737234928,132.3647350673659,1764.8614723022943,4.052244219913226e-05,0.6948277771028087,0.1268312533098684,0.1268312578842706,0.30654657443105504,125.10912591973776,0.9249999293746952,441.215563019256,408.1243646318282,33.09119838742786,0.6948277771028087,0.1268312533098684,0.1268312578842706,0.30654651870833416,125.1090703501176,0.9249999293746773,441.21544724715244,408.1242575426327,33.091189704519756,0.7117281667658314,0.09031490012186619,0.09022228878620112,0.3065464666603203,125.1090184450805,0.9249999293737978,441.21533911006645,408.12415751544773,33.091181594618725,0.7117278224578744,0.09031499647895402,0.09022238498166243,0.30654636260784063,125.10891467854255,0.9249999293737646,441.2151229258193,408.1239575450197,33.09116538079956,0.6948282878016195,,,0.101,164.88217046072774,1632.496737234928,1632.496709945707,2.7289221288383673e-05,50.60739885428278,0.30517171219838046,,,205.90074287528867,0.00033183783507766113,88.53731943637413,2.8131115434293235,942.9325989430357,0.0,0.0,0.0,109.05958439375149
116,1,117,0.11566,4.362856703097901e-05,942.9326060766829,,,,0,9.527542230559258e-14,1,1838.3976381848313,1838.3976381848313,1.310087825195808e-13,294.143622109573,61.0348015877364,0.33340741272708097,,,277.61396876036895,1838.3975945562643,1764.8615241447037,73.53589683936274,1838.3974209840665,0.00017357219781867703,0.7138017938938968,0.0893404109038847,0.08926084968007174,0.1572689655855759,92.64225603865101,0.96,613.6134340240075,589.0688966630471,24.544537360960362,0.7132361867022119,0.08950063066822433,0.08942080201106033,0.15730061694255468,92.53799122006197,0.96,612.799509168064,588.2875288013415,24.511980366722536,0.7126701241965605,0.0896608875309983,0.0895807981427471,0.15733262861462852,92.43372150165598,0.96,611.9844777919949,587.5050986803151,24.479379111679837,,,,500.43613476188744,1764.8615241447037,1632.4967475763656,132.36473593902562,1764.8614835153912,4.062931227481808e-05,0.6948277668462942,0.17834079462662564,0.1783408048831402,0.30654657257561163,125.1091240686191,0.9249999293573085,441.21555916986796,408.12436106347315,33.091198106394785,0.6948277668462942,0.17834079462662564,0.1783408048831402,0.30654651877995404,125.10907042076771,0.9249999293572913,441.21544740152007,408.12425767775176,33.09118972376836,0.7116355903596038,0.09022202986760437,0.09031460627383199,0.3065464685095993,125.10902028850536,0.92499992935642,441.2153429577787,408.1241610669139,33.09118189086482,0.7116352576021472,0.09022213112957629,0.09031469598530345,0.3065463679286889,125.10891998399526,0.9249999293563878,441.21513398622466,408.123967768227,33.091166217997674,0.694827952063506,,,0.101,164.88217150521294,1632.4967475763656,1632.4967202871444,2.7289221288442563e-05,50.60739917486733,0.30517204793649405,,,205.9007443254891,0.00033104921348154004,88.53732005996032,2.8129263816543393,942.9326060766829,0.0,0.0,0.0,109.05958521882914
117,1,118,0.11566,4.3628565857741966e-05,942.9330905858908,,,,0,9.527544232478016e-14,1,1838.3985272912678,1838.3985272912676,1.3100878423127325e-13,294.14376436660285,61.03483110607009,0.3334074127270811,,,277.6140825810686,1838.3984836627017,1764.8623776869015,73.53593240362092,1838.3983100905225,0.00017357217924914822,0.7164505220331536,0.08946657338795096,0.08681784524869411,0.1572689541738229,92.64229384478124,0.96,613.6137289569192,589.0691797986425,24.544549158276748,0.7158715244141549,0.08962710064106796,0.08699176292912499,0.15730060535986387,92.53802916063268,0.96,612.799805538793,588.2878133172412,24.51199222155171,0.7152920740992358,0.08978765588966645,0.08716570598699114,0.15733261685994987,92.43375957565472,0.96,611.9847755948103,587.5053845710179,24.479391023792456,,,,500.4365408248414,1764.8623776869015,1632.4975291382261,132.36480709829814,1764.8623362365242,4.145037706961981e-05,0.6948281024116008,0.12683125788386063,0.12683092231855408,0.30654667450472656,125.10922553620571,0.9249999252748338,441.2157722497311,408.1245563610794,33.09121588865175,0.6948281024116008,0.12683125788386063,0.12683092231855408,0.30654662072553734,125.10917190475655,0.9249999252748161,441.215660515599,408.1244530070077,33.091207508591275,0.7119844715147671,0.08785026456178655,0.08750138340662322,0.30654657048129363,125.10912179850784,0.9249999252738081,441.2155561261508,408.12435644633115,33.0911996798196,0.7119841381960363,0.0878503599032155,0.08750147930932635,0.3065464699920478,125.10902158537128,0.9249999252737751,441.2153473450435,408.1241633238079,33.09118402123553,0.6948279474895138,,,0.101,164.88225044296084,1632.4975291382261,1632.4975018490047,2.7289221288493022e-05,50.607423403285004,0.30517205251048624,,,205.90085187008341,0.0002167370197777224,88.53736630413587,2.8136248145340046,942.9330905858907,0.0,0.0,0.0,109.05964125716413
118,1,119,0.11506,4.3628565664671e-05,989.0407354810774,,,,0,9.52730806534853e-14,1,1905.4353533881672,1905.4353533881672,1.3098360809584834e-13,304.8696565421068,63.26045373248716,0.3334074127270811,,,286.3581064177548,1905.4353097596015,1829.217730739919,76.2174054474967,1905.4351361874155,0.00017357218591229284,0.7270653173635594,0.09259357579793465,0.08197878046752885,0.15652092568214293,95.5741076731704,0.96,636.0578416202652,610.6155279554547,25.442313664810577,0.7264305184242462,0.09273600699491223,0.08217701298482089,0.15654663913191516,95.45268993826953,0.96,635.1454486900786,609.7396307424755,25.40581794760318,0.7257952821437108,0.09287849606543998,0.08237528802096494,0.15657278535764008,95.33130880631487,0.96,634.2318458770718,608.8625720419889,25.369273835082943,,,,531.7875471048304,1829.217730739919,1692.0262417991476,137.19144865606756,1829.2176904552152,4.028470382978058e-05,0.7201648560338221,0.17834081087784373,0.15300405725562244,0.31429045674723816,132.94697980029636,0.9249999333752223,457.3046108005575,423.0067345226977,34.29787627785982,0.7201648560338221,0.17834081087784373,0.15300405725562244,0.3142904029688577,132.9469245689746,0.9249999333752066,457.3044990681049,423.0066311701793,34.29786789792562,0.736988656360574,0.09993637389362033,0.07493218904781337,0.3142903527256333,132.94687296829272,0.9249999333744746,457.30439468068613,423.00653461148914,34.297860069197014,0.7369883257314392,0.09993646921480202,0.07493228167939919,0.3142902522394144,132.94676976726677,0.9249999333744452,457.30418590586663,423.0063414947815,34.29784441108512,0.6948279312382957,,,0.101,170.89465042171392,1692.0262417991476,1692.026214509917,2.7289230461555678e-05,52.45281349577357,0.30517206876170433,,,213.40896530606437,0.00043153677813687167,91.76585508160768,2.9143066941596576,989.0407354810774,0.0,0.0,0.0,113.79902702445276
119,1,120,0.11506,4.3628561102718036e-05,989.0530359320358,,,,0,9.527310049439861e-14,1,1905.4530024513597,1905.4530024513595,1.3098359932415494e-13,304.87248039221754,63.261039681385135,0.3334074127270814,,,286.3604531926526,1905.4529588227983,1829.234673840657,76.2181114100275,1905.4527852506847,0.0001735721137094639,0.7294050792513757,0.08709325777465074,0.08475349588683448,0.15652076123761663,95.57489090956412,0.96,636.0637224214244,610.6211735245673,25.442548896857012,0.7287606092336189,0.08726815274855476,0.08493806193918216,0.15654647205951858,95.45347219553732,0.96,635.1513317136995,609.7452784451516,25.40605326854798,0.7281156762167551,0.08744305500744762,0.08512266093440332,0.15657261565225028,95.33209008755117,0.96,634.2377311155609,608.8682218709383,25.369509244622506,,,,531.7959223474447,1829.234673840657,1692.0419140388751,137.19271948681214,1829.2346335256873,4.0314969852305685e-05,0.7201715265350881,0.12683092231938334,0.1268242518181174,0.31429249547276594,132.94907361189868,0.9249999333209343,457.3088465686533,423.0106525830777,34.298193985575594,0.7201715265350881,0.12683092231938334,0.1268242518181174,0.314292441694242,132.9490183800082,0.9249999333209186,457.3087348359027,423.01054923028363,34.29818560561912,0.7373522019450195,0.08442511251310944,0.084061566928664,0.31429239145088994,132.9489667788001,0.9249999333201595,457.3086304482272,423.0104526713436,34.29817777688356,0.7373518703576051,0.08442520792814015,0.08406166330197427,0.3142922909644287,132.94886357673775,0.9249999333201301,457.30842167290416,423.01025955417026,34.29816211873388,0.6948282668027729,,,0.101,170.89623331792637,1692.0419140388751,1692.0418867496446,2.728923046694028e-05,52.45329933520513,0.30517173319722707,,,213.41094212960118,0.0004270740119053646,91.76670511572851,2.9150471253728005,989.0530359320358,0.0,0.0,0.0,113.80044231434003
120,1,121,0.11506,4.3322792625606706e-05,989.0579647786221,,,,0,9.527304033772981e-14,1,1905.4600765068674,1905.4600765068672,1.3098359918732014e-13,304.8736122410988,63.26127454002799,0.333407412747475,,,286.36139449912446,1905.4600331840745,1829.241469778515,76.21839457410479,1905.4598643526197,0.0001688314549870862,0.7294653636355217,0.08491204178609915,0.0848517574019531,0.15652069529486315,95.57520501416575,0.96,636.0660808065951,610.6234375743312,25.442643232263833,0.7288212864931791,0.08509746005686601,0.08503678279730577,0.15654640505082076,95.45378596407913,0.96,635.1536914158887,609.7475437592532,25.406147656635518,0.7281767411233059,0.08528289823052712,0.08522183332397633,0.15657254757522765,95.3324035208796,0.96,634.240092130136,608.8704884449305,25.36960368520544,,,,531.7992817215671,1829.241469778515,1692.0482002441806,137.1932293477616,1829.2414295919423,4.018657294691069e-05,0.7201742021491889,0.153004057257483,0.15300138164338217,0.31429331321933085,132.94991345514592,0.92499993323591,457.3105455840685,423.01222413334096,34.29832145072755,0.7201742021491889,0.153004057257483,0.15300138164338217,0.31429325944114006,132.94985822342852,0.9249999332358942,457.3104338520101,423.01212078118715,34.29831307082293,0.7372869965727007,0.08222726678424382,0.08229247215656264,0.3142932091980945,132.94980662237748,0.9249999332351384,457.3103294649705,423.0120242228368,34.29830524213366,0.7372866651707014,0.08222736286491773,0.08229256805182142,0.31429310871223287,132.94970342061512,0.9249999332351089,457.31012069089314,423.01183110681575,34.29828958407744,0.7201650204231336,,,0.101,170.89686822466226,1692.0482002441806,1692.04817295496,2.7289220712386487e-05,52.4534942075696,0.2798349795768663,,,213.41173472045278,0.0004203332682329571,91.76704592979469,2.91492206604178,989.0579647786222,0.0,0.0,0.0,113.80100942742826
121,1,122,0.11506,4.332271316291746e-05,989.0606319168701,,,,0,9.52730458503168e-14,1,1905.463918626394,1905.463918626394,1.3098359922371724e-13,304.87422698022306,63.26140209839628,0.3334074127474803,,,286.36190538641426,1905.4638753036807,1829.245158214495,76.21854825893743,1905.4637064734325,0.00016883024818901878,0.7294641816514822,0.08484890740124411,0.08485008938528361,0.15652065952179064,95.57537541761484,0.96,636.0673602391727,610.6246658296058,25.442694409566936,0.7288201248728494,0.08503398970753914,0.0850351513278688,0.15654636868352872,95.45395625986473,0.96,635.1549721243766,609.7487732394015,25.40619888497513,0.728175600083295,0.08521909760508507,0.08522023864509605,0.15657251061199598,95.33257370893472,0.96,634.2413741098832,608.8717191454879,25.36965496439536,,,,531.8011048555569,1829.245158214495,1692.0516117348338,137.19350625526442,1829.2451179900984,4.0224396593038825e-05,0.720175654276583,0.12682425181757356,0.12682279969017948,0.31429375701571205,132.95036923927373,0.9249999330842678,457.31146768456927,423.0130770068949,34.298390677674384,0.720175654276583,0.12682425181757356,0.12682279969017948,0.31429370323724004,132.95031400717573,0.924999933084252,457.3113559519265,423.01297365420055,34.298382297725944,0.7373022718027441,0.08266423068292314,0.08264895545287967,0.3142936529939369,132.9502624057742,0.9249999330834917,457.31125156435303,423.0128770953544,34.298374468998624,0.737301940359442,0.08266432656957276,0.0826490513808322,0.31429355250758134,132.95015920333321,0.9249999330834622,457.3110427892497,423.01268397838425,34.29835881086545,0.7201716909249435,,,0.101,170.89721278521824,1692.0516117348338,1692.0515844456131,2.72892207115068e-05,52.45359996377985,0.27982830907505657,,,213.41216535053243,0.00040888968053820777,91.76723110072895,2.914955520715352,989.0606319168701,0.0,0.0,0.0,113.80131630835507
122,1,123,0.11506,4.332268053817446e-05,989.0619284418397,,,,0,9.527304066725594e-14,1,1905.4658005629565,1905.4658005629565,1.3098360064595104e-13,304.87452809007306,63.26146457869016,0.3334074127474825,,,286.36215562796644,1905.465757240276,1829.2469648741023,76.21862353642096,1905.4655884105232,0.00016882975272153474,0.7294644931544354,0.08485019169457741,0.08484988019162419,0.15652064201829827,95.57545879622693,0.96,636.0679862660013,610.6252668153612,25.442719450640038,0.7288204355889433,0.08503525135098416,0.0850349406348904,0.15654635087046273,95.45403967393753,0.96,635.1555994383706,609.7493754608357,25.406223977534836,0.7281759100211573,0.08522033641815958,0.08522002648029718,0.1565724924880111,95.33265715780198,0.96,634.2420027061514,608.8723225979053,25.369680108246094,,,,531.8019977261981,1829.2469648741023,1692.0532824548104,137.19364215085864,1829.246924605669,4.026843340176123e-05,0.7201763655400164,0.15300138164449678,0.15300067038106344,0.3142939743687989,132.9505924564451,0.9249999328659806,457.3119193373187,423.01349468583254,34.29842465148617,0.7201763655400164,0.15300138164449678,0.15300067038106344,0.3142939205906612,132.95053722464561,0.9249999328659647,457.31180760537063,423.0133913337808,34.298416271589815,0.7373002354106566,0.08257563840860423,0.08257767480069172,0.3142938703476629,132.95048562351494,0.9249999328651998,457.3117032184321,423.0132947755199,34.298408442912255,0.7372999039776291,0.08257573435150559,0.08257777073331843,0.3142937698618939,132.95038242159242,0.9249999328651701,457.3114944445473,423.01310165967686,34.298392784870394,0.7201743665379297,,,0.101,170.89738152793583,1692.0532824548104,1692.0532551655897,2.728922071117199e-05,52.45365175609912,0.27982563346207034,,,213.41237656761442,0.00039355973911178656,91.76732192407421,2.9149528704683183,989.0619284418397,0.0,0.0,0.0,113.80146548651807
123,1,124,0.11506,4.3322662563335654e-05,989.0624542051638,,,,0,9.527304564370176e-14,1,1905.466573277314,1905.466573277314,1.3098359947111887e-13,304.87465172437027,63.26149023280682,0.33340741274748364,,,286.3622583757693,1905.4665299546514,1829.2477066801648,76.21865444500689,1905.4663611251715,0.00016882947974102325,0.7294646974433734,0.0848500998903004,0.08484989560136245,0.15652063485088757,95.57549293876993,0.96,636.068242616287,610.6255129116355,25.442729704651494,0.7288206405299378,0.08503516065687916,0.08503495571588465,0.15654634355652858,95.45407392351898,0.96,635.1558570115126,609.749622731052,25.40623428046049,0.7281761156081793,0.0852202468197468,0.08522004123272478,0.15657248502647517,95.33269151348037,0.96,634.242261497372,608.8725710374771,25.369690459894905,,,,531.8023642363786,1829.2477066801648,1692.0539682319084,137.19369814267438,1829.2476663745829,4.030558183931438e-05,0.720176657577653,0.12682279968921695,0.12682250765158032,0.3142940635950286,132.950684084606,0.9249999326696741,457.31210478072916,423.0136661312014,34.29843864952775,0.720176657577653,0.12682279968921695,0.12682250765158032,0.3142940098165441,132.95062885243192,0.9249999326696582,457.3119930480606,423.0135627784832,34.298430269577345,0.7373010843573571,0.08259283975548228,0.08259199080878184,0.3142939595732291,132.9505772509585,0.9249999326688888,457.3118886604654,423.01346621961284,34.29842244085256,0.7373007529206932,0.08259293568253469,0.08259208673947065,0.31429385908685703,132.95047404838218,0.924999932668859,457.31167988532764,423.0132731026109,34.29840678271671,0.7201758186662863,,,0.101,170.89745079142276,1692.0539682319084,1692.0539409426876,2.7289220710977132e-05,52.45367301518915,0.27982418133371373,,,213.4124635051465,0.00038080159297257637,91.767359307213,2.9149551524333566,989.0624542051637,0.0,0.0,0.0,113.80152598084615
124,1,125,0.11506,4.3322655451501176e-05,989.062642084113,,,,0,9.527304087626492e-14,1,1905.466852487786,1905.4668524877857,1.309835991997388e-13,304.8746963980457,63.26149950259448,0.33340741274748414,,,286.362295502134,1905.4668091651301,1829.2479747223283,76.21866561343046,1905.4666403357585,0.00016882937173510126,0.7294647758761934,0.08484998574989713,0.08484990731707713,0.15652063227757207,95.57550519700787,0.96,636.0683346540071,610.6256012678468,25.442733386160352,0.7288207196563088,0.08503504642253111,0.08503496729616007,0.15654634091371725,95.45408629927722,0.96,635.1559500830712,609.7497120797483,25.406238003322922,0.7281761954241474,0.08522013249449337,0.08522005267852531,0.15657248231332963,95.33270400584888,0.96,634.2423555986803,608.8726613747332,25.36969422394718,,,,531.8024966355044,1829.2479747223283,1692.0542159538704,137.1937184426201,1829.2479343964906,4.0325837835936606e-05,0.7201767630952269,0.15300067038219367,0.1530005648646198,0.31429409582836865,132.95071718376303,0.9249999325612785,457.3121717849196,423.01372806050244,34.29844372441716,0.7201767630952269,0.15300067038219367,0.1530005648646198,0.31429404205026135,132.95066195196964,0.9249999325612627,457.3120600530347,423.01362470850916,34.298435344525544,0.7373010812780791,0.08258914597105065,0.08258914905032856,0.3142939918072899,132.9506103508428,0.9249999325604907,457.3119556661542,423.0135281502987,34.29842751585544,0.7373007498438249,0.08258924190351853,0.08258924498038686,0.31429389132157504,132.95050714892898,0.9249999325604611,457.31174689238185,423.0133350345599,34.29841185782197,0.7201765299285894,,,0.101,170.89747581134094,1692.0542159538704,1692.0541886646497,2.7289220710876447e-05,52.45368069456998,0.2798234700714106,,,213.4124949937647,0.00037413513359600475,91.76737284731882,2.9149553573123574,989.0626420841131,0.0,0.0,0.0,113.80154759819804
