,Day,Time,LMP,bypass_pretreatment_flow,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
150,1,151,0.11506,4.332264933200171e-05,989.0627820613959,,,,0,9.527304416046524e-14,1,1905.4670622112142,1905.4670622112142,1.3098360053304018e-13,304.8747299537943,63.26150646541231,0.33340741274748453,,,286.36232338868945,1905.4670188885648,1829.2481760569144,76.21867400237149,1905.466850059286,0.00016882927879963372,0.7294648372224279,0.08484992653348211,0.08484989723638674,0.15652063035613456,95.57551434993208,0.96,636.0684033763258,610.6256672412727,25.442736135053057,0.7288207818218454,0.08503498674939637,0.0850349571465782,0.15654633892838352,95.4540955962127,0.96,635.1560200004157,609.749779200399,25.40624080001666,0.728176258387771,0.08522007237260651,0.08522004246574807,0.15657248026381837,95.33271344254467,0.96,634.2424266825445,608.8727296152429,25.36969706730176,,,,531.802596064143,1829.2481760569144,1692.0544019813926,137.19373373044647,1829.248135711839,4.0345075465858234e-05,0.7201768423525776,0.1276619030189699,0.12766186583964637,0.314294120036255,132.95074204078378,0.9249999324578703,457.31222211345835,423.0137745671075,34.29844754635086,0.7201768423525776,0.1276619030189699,0.12766186583964637,0.31429406625823453,132.95068680907463,0.9249999324578543,457.3121103817539,423.0136712152812,34.29843916647271,0.7373011795164578,0.08258962991465334,0.08258959683165543,0.3142940160153425,132.95063520802455,0.9249999324570801,457.31200599503916,423.013574657223,34.29843133781614,0.7373008480826306,0.08258972584685824,0.08258969276095728,0.31429391552978214,132.95053200626,0.9249999324570504,457.3117972215877,423.013381541781,34.29841567980674,0.7201769274794193,,,0.101,170.89749460012067,1692.0544019813926,1692.054374692172,2.7289220710822996e-05,52.45368646142317,0.27982307252058075,,,213.4125186897636,0.00036800844264141643,91.76738303659835,2.9149557123042436,989.0627820613959,0.0,0.0,0.0,113.8015637039842
151,1,152,0.11506,4.3322650975526694e-05,989.0629394956414,,,,0,9.527304197966562e-14,1,1905.4673005027535,1905.4673005027535,1.309835990943742e-13,304.87476808044056,63.261514376691416,0.3334074127474845,,,286.36235507443365,1905.4672571801025,1829.2484048167667,76.2186835340321,1905.4670883507986,0.00016882930375951532,0.7294649096501106,0.08484992676664721,0.08484985433896457,0.15652062813790443,95.57552491671711,0.96,636.0684827141997,610.6257434056316,25.442739308568047,0.728820854260628,0.08503498681620342,0.08503491437742074,0.15654633667291884,95.45410615813448,0.96,635.1560994310436,609.7498554538018,25.406243977241775,0.7281763308372323,0.08522007227403625,0.08521999982457483,0.15657247797100282,95.33272399958207,0.96,634.2425062055555,608.8728059573332,25.369700248222273,,,,531.8027090061188,1829.2484048167667,1692.0546132831087,137.19375116065765,1829.2483644437664,4.0373000046086894e-05,0.720176932408212,0.15216112741787807,0.15216103736224362,0.31429414753682117,132.95077027710792,0.9249999323073723,457.31227929809955,423.0138273940722,34.29845190402734,0.720176932408212,0.15216112741787807,0.15216103736224362,0.31429409375831374,132.95071504489295,0.9249999323073563,457.31216756538333,423.01372404131,34.29844352407332,0.7373012747506623,0.08258964583415075,0.08258955059994623,0.3142940435149775,132.9506634433811,0.9249999323065787,457.3120631777466,423.0136274823975,34.298435695349134,0.7373009433142205,0.08258974176359327,0.08258964653200347,0.3142939430285707,132.95056024073676,0.924999932306549,457.3118544025369,423.01343436532903,34.29842003720787,0.7201769695631521,,,0.101,170.897515941594,1692.0546132831087,1692.054585993888,2.7289220710828736e-05,52.45369301177637,0.279823030436848,,,213.41254567956162,0.0003594734948930833,91.7673946422115,2.914956082881307,989.0629394956416,0.0,0.0,0.0,113.8015818183685
152,1,153,0.07074,4.3322648049601825e-05,989.0635431326817,,,,0,9.527304478988231e-14,1,1905.4681269144367,1905.4681269144364,1.3098359929436533e-13,304.8749003063099,63.2615418135593,0.33340741274748464,,,286.36246496316596,1905.4680835917884,1829.2491981720277,76.21871659050124,1905.467914762529,0.00016882925932426403,0.7294650531100995,0.0848499416224288,0.08484979816243993,0.1565206204250708,95.57556165777723,0.96,636.0687585745169,610.6260082315362,25.44275034298072,0.7288209973674348,0.08503500153325977,0.08503485842645297,0.15654632885085876,95.45414278750762,0.96,635.156374901101,609.750119905057,25.406254996044108,0.728176473591848,0.08522008685303546,0.08521994409841978,0.15657247003985272,95.3327605178811,0.96,634.2427812869112,608.8730700354347,25.369711251476414,,,,531.8031015989568,1829.2491981720277,1692.055348038397,137.19380984449708,1829.249157882894,4.0289133708687114e-05,0.7201772447822832,0.12766186584126388,0.1276615534671927,0.3142942430788034,132.95086842456402,0.9249999327579066,457.3124776562921,423.01401108142187,34.29846657487027,0.7201772447822832,0.12766186584126388,0.1276615534671927,0.3142941893007623,132.95081319280825,0.9249999327578907,457.31236592454485,423.0139077295559,34.29845819498893,0.7373015808580209,0.08258971828374348,0.08258941217638492,0.31429413905785264,132.95076159171654,0.9249999327571232,457.31226153779113,423.01381117146474,34.29845036632639,0.7373012494241068,0.08258981421576903,0.0825895081058826,0.3142940385722566,132.95065838986795,0.9249999327570937,457.31205276426584,423.01361805595434,34.29843470831149,0.7201770067408579,,,0.101,170.8975901518781,1692.055348038397,1692.0553207491762,2.7289220710866473e-05,52.453715789190305,0.27982299325914195,,,213.41263733600093,0.00038641868076442674,91.76743405448039,2.914957319846694,989.0635431326818,0.0,0.0,0.0,69.9663550412059
153,1,154,0.07074,4.3322648502344364e-05,989.0635764578703,,,,0,9.527304134048314e-14,1,1905.4681957245782,1905.468195724578,1.3098359970890495e-13,304.87491131593254,63.261544098056,0.33340741274748464,,,286.3624741131151,1905.4681524019295,1829.2492642297566,76.21871934290655,1905.4679835726633,0.00016882926619996998,0.7294650955490897,0.08484987195830962,0.08484982951931938,0.15652061976996748,95.57556477845355,0.96,636.0687820052652,610.6260307250546,25.442751280210647,0.7288210394207084,0.0850349319576186,0.085034889904345,0.1565463281995838,95.45414583732575,0.96,635.156397837157,609.7501419236706,25.406255913486294,0.7281765152612137,0.08522001736583583,0.08521997569647011,0.15657246939276784,95.3327634973358,0.96,634.242803730241,608.8730915810314,25.369712149209608,,,,531.8031340379252,1829.2492642297566,1692.0554086779969,137.19381521941432,1829.2492238974112,4.033234555962241e-05,0.7201772707756156,0.15216103736077533,0.1521610113674429,0.3142942509872492,132.95087653505666,0.9249999325262163,457.3124941614331,423.0140262427213,34.298467918711786,0.7201772707756156,0.15216103736077533,0.1521610113674429,0.3142941972087646,132.95082130284376,0.9249999325262004,457.31238242876435,423.013922890003,34.298459538761335,0.7373016161781448,0.08258952706052883,0.08258949174040482,0.3142941469654499,132.9507697013343,0.9249999325254278,457.31227804117077,423.01382633113263,34.298451710038144,0.7373012847418756,0.08258962298990173,0.08258958767213294,0.31429404647908254,132.95066649869048,0.924999932525398,457.312069266043,423.01363321414,34.298436051903046,0.7201770967979607,,,0.101,170.89759627647769,1692.0554086779969,1692.0553813887761,2.728922071085545e-05,52.4537176690179,0.27982290320203923,,,213.41264550653577,0.0003720303521492306,91.76743756781038,2.914957442471252,989.0635764578703,0.0,0.0,0.0,69.96635739862974
154,1,155,0.07074,4.332264404070373e-05,989.0635790267733,,,,0,9.527304545452701e-14,1,1905.468201107944,1905.4682011079437,1.3098360074799783e-13,304.8749121772711,63.26154427678374,0.3334074127474849,,,286.3624748292979,1905.4681577852998,1829.249269397857,76.21871955824422,1905.4679889561014,0.00016882919844207417,0.7294651002501545,0.08484983785188632,0.08484983315082145,0.15652061969761727,95.57556512310397,0.96,636.068784592979,610.6260332092598,25.442751383719212,0.7288210435653927,0.08503489792721383,0.08503489378252964,0.156546328148659,95.45414607579859,0.96,635.156399630584,609.7501436453606,25.40625598522344,0.7281765188524046,0.08521998341112852,0.0852199798199377,0.15657246936386962,95.33276363039536,0.96,634.2428047325385,608.8730925432369,25.36971218930157,,,,531.8031365744683,1829.249269397857,1692.0554134192807,137.1938156425652,1829.2492290618459,4.033601131876331e-05,0.7201772728056641,0.12766155346859562,0.1276615514385471,0.31429425160496943,132.95087716848343,0.9249999325066359,457.3124954511069,423.01402742671513,34.2984680243918,0.7201772728056641,0.12766155346859562,0.1276615514385471,0.3142941978269057,132.95082193670265,0.92499993250662,457.3123837193126,423.01392407480563,34.29845964450695,0.7373015955484498,0.08258959768046108,0.0825896183101562,0.3142941475839746,132.95077033558704,0.9249999325058469,457.3122793325162,423.0138275166725,34.29845181584373,0.737301264114267,0.08258969361335192,0.08258971424096058,0.31429404709833975,132.95066713369522,0.9249999325058172,457.3120705589101,423.01363440108736,34.29843615782272,0.7201774091706291,,,0.101,170.89759675534737,1692.0554134192807,1692.05538613006,2.728922071080504e-05,52.4537178159977,0.27982259082937094,,,213.4126461486856,0.0003708676594476267,91.76743784393481,2.914957405274045,989.0635790267733,0.0,0.0,0.0,69.96635758035394
155,1,156,0.07074,4.332264546154954e-05,989.063579227622,,,,0,9.527304065715611e-14,1,1905.4682015287053,1905.468201528705,1.3098359768787653e-13,304.87491224459285,63.261544290753015,0.3334074127474848,,,286.36247488572303,1905.4681582060598,1829.2492698017659,76.2187195750737,1905.4679893768396,0.000168829220020118,0.7294651010935651,0.08484983418874886,0.08484983334533829,0.1565206196627005,95.57556528943478,0.96,636.0687858418287,610.6260344081554,25.44275143367319,0.728821043624935,0.08503489434249661,0.08503489428295415,0.15654632814471842,95.45414609425157,0.96,635.156399769359,609.7501437785847,25.40625599077436,0.7281765181322217,0.08521997990419593,0.08521998062437877,0.15657246939174677,95.33276350203671,0.96,634.242803765652,608.8730916150258,25.369712150626157,,,,531.8031367727102,1829.2492698017659,1692.0554137898293,137.1938156756597,1829.249229465489,4.0336276864512797e-05,0.7201772729676011,0.15216101136611251,0.1521610112041755,0.31429425165395525,132.9508772187153,0.9249999325050936,457.31249555337587,423.01402752060864,34.29846803276726,0.7201772729676011,0.15216101136611251,0.1521610112041755,0.3142941978754933,132.95082198652548,0.9249999325050777,457.3123838207541,423.0139241679338,34.29845965282034,0.7373017064788593,0.08258902705638788,0.0825889161259783,0.314294147632199,132.95077038503686,0.9249999325043046,457.3122794332032,423.01382760910263,34.298451824100574,0.7373013750434309,0.08258912298088121,0.0825890120517174,0.3142940471458704,132.95066718243257,0.9249999325042749,457.31207065815585,423.01363449218434,34.29843616597151,0.7201774351652919,,,0.101,170.8975967927728,1692.0554137898293,1692.0553865006086,2.7289220710800834e-05,52.45371782748472,0.27982256483470813,,,213.41264619887656,0.00037077641587496843,91.76743786551692,2.9149576274574924,989.063579227622,0.0,0.0,0.0,69.96635759456197
156,1,157,0.07074,4.332264427073747e-05,989.0635791650761,,,,0,9.527304616031975e-14,1,1905.4682013965703,1905.4682013965703,1.3098360209269775e-13,304.87491222345125,63.26154428636614,0.33340741274748487,,,286.36247486877176,1905.468158073926,1829.249269674935,76.21871956978912,1905.467989244724,0.00016882920193554197,0.7294651035070123,0.08484983353245955,0.08484983111901227,0.15652061962408287,95.57556547339526,0.96,636.0687872230459,610.626035734124,25.44275148892191,0.7288210451384557,0.08503489383249166,0.08503489231897111,0.15654632814602262,95.45414608814424,0.96,635.1563997234291,609.7501437344919,25.406255988937176,0.7281765187523255,0.08521997953956228,0.08521997891945857,0.15657246943405484,95.33276330723227,0.96,634.2428022982491,608.8730902063191,25.36971209193003,,,,531.8031367104503,1829.249269674935,1692.0554136734536,137.19381566527355,1829.2492293387274,4.033620775405379e-05,0.7201772729149094,0.12766155143980557,0.1276615514924973,0.31429425163817964,132.9508772025376,0.9249999325055741,457.3124955204459,423.01402749036816,34.29846803007777,0.7201772729149094,0.12766155143980557,0.1276615514924973,0.3142941978600878,132.9508219707279,0.9249999325055582,457.3123837885931,423.01392413840455,34.29845965018855,0.7373011538346433,0.08259188704804661,0.08259243969226254,0.31429414761712593,132.9507703695807,0.9249999325047851,457.31227940173295,423.0138275802124,34.298451821520544,0.7373008223965183,0.08259198300623047,0.08259253565314303,0.3142940471314085,132.9506671676041,0.9249999325047554,457.3120706279553,423.01363446446857,34.29843616348669,0.7201774371940819,,,0.101,170.89759678101882,1692.0554136734536,1692.0553863842329,2.7289220710800506e-05,52.453717823877064,0.2798225628059181,,,213.41264618313554,0.0003708048351258551,91.76743785874828,2.9149565220609803,989.0635791650761,0.0,0.0,0.0,69.96635759013748
157,1,158,0.07074,4.332264342636888e-05,989.0635782374301,,,,0,9.527303990215766e-14,1,1905.468199449686,1905.468199449686,1.3098359755444986e-13,304.87491191194977,63.26154422172957,0.333407412747485,,,286.36247461064784,1905.4681561270424,1829.249267805939,76.21871949191413,1905.4679872978534,0.00016882918911231655,0.7294652682544583,0.08484983714488846,0.08484967239744254,0.15652061959353544,95.57556561891174,0.96,636.0687883156171,610.6260367829924,25.4427515326247,0.7288212101069285,0.08503489781082971,0.08503473284235694,0.15654632816451558,95.45414600154481,0.96,635.1563990721608,609.7501431092744,25.40625596288644,0.7281766839341804,0.08521998388372129,0.08521981870186629,0.15657246950291046,95.33276299019128,0.96,634.2427999100755,608.8730879136725,25.369711996402994,,,,531.803135793163,1829.249267805939,1692.0554119588753,137.1938155121992,1829.2492274710748,4.033486429289983e-05,0.7201772721851878,0.1521610112029887,0.15216101193271034,0.3142942514160343,132.95087697474716,0.924999932512681,457.3124950566309,423.01402706458936,34.29846799204153,0.7201772721851878,0.1521610112029887,0.15216101193271034,0.31429419763734123,132.95082174232007,0.9249999325126651,457.312383323529,423.01392371147034,34.29845961205862,0.7373039108430346,0.08257759876479388,0.08257484175640273,0.3142941473935926,132.95077014036485,0.9249999325118919,457.3122789350341,423.01382715176607,34.298451783268035,0.737303579419628,0.08257769456024887,0.08257493753713918,0.3142940469052877,132.95066693573096,0.9249999325118623,457.3120701558807,423.0136340310497,34.29843612483099,0.7201774373572057,,,0.101,170.89759660784642,1692.0554119588753,1692.0553846696546,2.7289220710800377e-05,52.453717770725135,0.27982256264279426,,,213.4126459508419,0.00037122577274772224,91.76743775886202,2.9149620346330383,989.0635782374301,0.0,0.0,0.0,69.9663575245158
158,1,159,0.07074,4.332264351767931e-05,989.0635662234878,,,,0,9.527304683351764e-14,1,1905.4681743875205,1905.4681743875205,1.3098360088351603e-13,304.8749079020033,63.26154338966569,0.3334074127474849,,,286.36247127899964,1905.468131064877,1829.2492437462593,76.21871848942749,1905.4679622356864,0.0001688291904990228,0.7294673937885089,0.08485005220383474,0.08484792666978415,0.15652061976973589,95.57556477955569,0.96,636.0687820135411,610.6260307329994,25.44275128054161,0.7288233142600352,0.0850351145037066,0.08503301035059976,0.15654632840180827,95.45414489034023,0.96,635.156390715384,609.7501350867685,25.406255628615387,0.7281787664908941,0.08522020218308278,0.08521811962636916,0.15657246980285816,95.33276160910371,0.96,634.2427895067617,608.8730779264912,25.36971158027049,,,,531.803123982401,1829.2492437462593,1692.0553898817147,137.1938135462469,1829.249203427962,4.0318297285536706e-05,0.7201772628668743,0.12766155149360978,0.12766156081192317,0.3142942485840664,132.95087407073055,0.9249999326016325,457.3124891443208,423.0140216363816,34.298467507939236,0.7201772628668743,0.12766155149360978,0.12766156081192317,0.3142941947894488,132.95081882194896,0.9249999326016166,457.31237737813325,423.01391825265836,34.29845912547494,0.7372900853464975,0.0826489350859305,0.08266276058246752,0.31429414452009274,132.95076719369487,0.9249999326008466,457.3122729364343,423.01382164374166,34.29845129269262,0.737289753496327,0.08264903168924768,0.08266285761254866,0.31429404394120103,132.95066389602655,0.9249999326008168,457.31206396907345,423.01362834893337,34.29843562014009,0.7201774373034016,,,0.101,170.8975943780532,1692.0553898817147,1692.055362592494,2.728922071079908e-05,52.45371708633316,0.2798225626965985,,,213.41264296583606,0.00037658403383274293,91.76743647530951,2.914934364576573,989.0635662234878,0.0,0.0,0.0,69.96635667464952
159,1,160,0.07074,4.3322643923016656e-05,989.0634066178111,,,,0,9.52730512783816e-14,1,1905.467861097066,1905.467861097066,1.3098359635734013e-13,304.87485777553053,63.26153298842259,0.3334074127474849,,,286.36242962152437,1905.467817774422,1829.2489429874163,76.21870595780912,1905.4676489452254,0.00016882919665474105,0.7294088131242878,0.08485167839715574,0.08491025906137674,0.15652062262543584,95.57555117603845,0.96,636.06867987523,610.6259326802208,25.442747195009254,0.7287643388711447,0.08503670450553799,0.08509567989442855,0.15654633136721594,95.45413100381568,0.96,635.1562862822284,609.7500348309393,25.406251451289176,0.7281194016073125,0.08522175574972408,0.0852811206333057,0.1565724728797771,95.33274744167022,0.96,634.242682787767,608.8729754762563,25.36970731151068,,,,531.8029761143351,1829.2489429874163,1692.0551133999343,137.19378952766624,1829.2489029276005,4.005981592066141e-05,0.7201771592385715,0.15216101193164053,0.15216111555994338,0.31429421575379746,132.95084039400152,0.9249999334112669,457.3124206753869,423.0139586728781,34.29846200250877,0.7201771592385715,0.15216101193164053,0.15216111555994338,0.31429416003107263,132.95078316499982,0.9249999334112505,457.31230490327454,423.01385158367447,34.29845331960009,0.7373579030906021,0.08229219733666363,0.08222437959255906,0.3142941079831198,132.9507297100784,0.924999933410493,457.3121967662763,423.0137515566119,34.298445209664415,0.7373575598773879,0.08229228941235256,0.08222448303129161,0.3142940039309454,132.95062284525537,0.9249999334104625,457.3119805826626,423.01355158676967,34.298428995892955,0.7201774365747498,,,0.101,170.89756645339338,1692.0551133999343,1692.0550861107135,2.72892207107828e-05,52.45370851539796,0.2798225634252503,,,213.41260615715606,0.00043442855811194186,91.7674206475771,2.915069781445133,989.0634066178112,0.0,0.0,0.0,69.96634538414395
160,1,161,0.07074,4.33226434345703e-05,989.0607089314914,,,,0,9.527304343434619e-14,1,1905.4636956498782,1905.4636956498782,1.309836120361548e-13,304.8741913039805,63.26139469557596,0.3334074127474849,,,286.3618757406308,1905.4636523272347,1829.2449441581236,76.21853933992186,1905.4634834980454,0.00016882918923626712,0.7270705616425094,0.08475331914217922,0.08709157062395771,0.15652066138299991,95.57536655168069,0.96,636.0672936715806,610.6246019247174,25.442691746863275,0.7264357592346584,0.08493788606446975,0.08726646570095603,0.15654637079411615,95.45394637658346,0.96,635.1548977972957,609.7487018854039,25.406195911891796,0.7258005194909999,0.08512248593589708,0.08744136805220966,0.15657251297858793,95.33256281236667,0.96,634.2412920291694,608.8716403480025,25.369651681166786,,,,531.8010009610343,1829.2449441581236,1692.0514178414237,137.19348667095232,1829.2449045123763,3.9645747568554224e-05,0.7201755852182281,0.12766156081253469,0.12766313483287803,0.31429373493239304,132.95034665797107,0.9249999350377577,457.31142117773476,423.01303488142935,34.29838629630546,0.7201755852182281,0.12766156081253469,0.12766313483287803,0.3142936791925293,132.95028941147018,0.9249999350377415,457.311305370014,423.0129277592877,34.29837761072627,0.7369993566625052,0.08406195310982183,0.08442049953791872,0.3142936271169783,132.95023592830373,0.9249999350370446,457.3111971756569,423.0128276791957,34.29836949646116,0.7369990139710119,0.08406205171356708,0.08442059761994311,0.31429352296706226,132.95012896328942,0.9249999350370145,457.31098078897054,423.0126275215111,34.29835326745945,0.7201774272558249,,,0.101,170.8971932019838,1692.0514178414237,1692.051390552203,2.728922071056447e-05,52.45359395308414,0.2798225727441752,,,213.41213626848602,0.0006390278422145023,91.767218595449,2.9143495410699733,989.0607089314913,0.0,0.0,0.0,69.9661545498137
161,1,162,0.11566,4.332264507347352e-05,942.9330905822433,,,,0,9.527539263008129e-14,1,1838.3985220094892,1838.3985220094892,1.3100878116660422e-13,294.1437635215183,61.034830930715046,0.33340741274748487,,,277.6140825387384,1838.398478686844,1764.8623774633334,73.53593239430563,1838.398309857639,0.00016882920492703913,0.7164517088568825,0.08197617499831591,0.09259502778394278,0.1572689556056397,92.64228910086639,0.96,613.6136919491139,589.0691442711493,24.544547677964623,0.7158727306861583,0.08217441474084179,0.09273744328934191,0.15730060536378423,92.53802914779142,0.96,612.7998054384838,588.2878132209445,24.511992217539323,0.7152932998332475,0.0823726970271763,0.0928799166849287,0.15733261540429277,92.43376429008059,0.96,611.9848124700414,587.5054199712398,24.479392498801683,,,,500.4365408556943,1764.8623774633334,1632.497529197704,132.36480710290311,1764.8623363006075,4.1162726076681475e-05,0.6948281174231955,0.1521611095621674,0.17750857735720008,0.30654667781510736,125.10922883749778,0.9249999252749489,441.21577912749495,408.1245627230612,33.091216404433766,0.6948281174231955,0.1521611095621674,0.17750857735720008,0.30654662207471856,125.1091732502363,0.9249999252749306,441.2156633186838,408.12445559991147,33.09120771877233,0.7119841983837026,0.07492907941975016,0.09994423769855271,0.30654656999844293,125.10912131698885,0.924999925273922,441.21555512292133,408.1243555183942,33.091199604527084,0.7119838528536423,0.07492917597459589,0.0999443370919655,0.30654646584625084,125.10901745097141,0.9249999252738877,441.21533873150725,408.1241553563373,33.09118337516994,0.7201773296252979,,,0.101,164.88225044896814,1632.497529197704,1632.4975019084854,2.7289218512845007e-05,50.60742340512883,0.2798226703747021,,,205.90085127179856,0.00021673884224155182,88.53736604687339,2.813624286083736,942.9330905822433,0.0,0.0,0.0,109.05964125674225
162,1,163,0.11566,4.3322663902567304e-05,942.9326060410034,,,,0,9.527538799693456e-14,1,1838.3976328625367,1838.3976328625367,1.3100878653512494e-13,294.14362125800585,61.03480141103622,0.3334074127474836,,,277.61396871281534,1838.3975895398728,1764.8615238819666,73.53589682841529,1838.397420710382,0.00016882949088024968,0.7138017898505542,0.08681673418270004,0.08946665318902837,0.15726896701794826,92.64225129291536,0.96,613.6133970019796,589.0688611219005,24.54453588007921,0.7132362054618895,0.08699065100242177,0.08962717622669061,0.15730061694700667,92.53799120547956,0.96,612.7995090541538,588.2875286919875,24.511980362166153,0.7126701657093997,0.08716459319162286,0.08978772731547073,0.1573326271594784,92.43372621442046,0.96,611.9845146542488,587.5051340680789,24.47938058616994,,,,500.43613476849816,1764.8615238819666,1632.4967475891222,132.3647359398773,1764.8614835289993,4.03529674545841e-05,0.6948277816813702,0.1276631348336534,0.12766347057547867,0.30654657583018796,125.10912731425799,0.9249999293574053,441.2155659316958,408.1243673182062,33.091198613489574,0.6948277816813702,0.1276631348336534,0.12766347057547867,0.30654652009030364,125.10907172752121,0.9249999293573875,441.2154501239325,408.12426019602543,33.09118992790706,0.7116374962050207,0.08748863628670862,0.08783533846539063,0.30654646801477187,125.10901979504186,0.9249999293565154,441.2153419296717,408.12416011595707,33.09118181371461,0.7116371519597322,0.08748873378252055,0.08783543467643055,0.30654636386519907,125.10891593167707,0.9249999293564821,441.21512554369934,408.1239599589333,33.09116558476606,0.7201757556041791,,,0.101,164.88217150650132,1632.4967475891222,1632.4967202999035,2.7289218512937815e-05,50.607399175262785,0.2798242443958208,,,205.90074373314263,0.0003310531883492208,88.53731980525133,2.812930211527493,942.9326060410033,0.0,0.0,0.0,109.05958521470245
163,1,164,0.11566,4.362856363391182e-05,942.9325989370533,,,,0,9.527543338544848e-14,1,1838.3976264017829,1838.3976264017826,1.3100877726867426e-13,294.14362022428526,61.03480119653919,0.3334074127270812,,,277.6139672395829,1838.397582773219,1764.861512833032,73.53589636804298,1838.397409201075,0.00017357214405084686,0.7137203330719019,0.08926078103993819,0.08934223781859058,0.15726896714795796,92.6422508622056,0.96,613.6133936419291,589.0688578962519,24.544535745677194,0.7131544378411453,0.0894207217909207,0.08950248941166485,0.1573006170969671,92.53799071426614,0.96,612.7995052170656,588.287525008383,24.51198020868261,0.7125880940302364,0.08958070627486868,0.08966277795403198,0.15733262732968575,92.43372566311115,0.96,611.9845103420804,587.5051299283972,24.479380413683188,,,,500.4361293974733,1764.861512833032,1632.4967372426304,132.36473506796207,1764.8614723105925,4.052243969470137e-05,0.6948277771061507,0.17750857735630213,0.17750858193152155,0.30654657443206407,125.10912592074465,0.9249999293747095,441.2155630213478,408.12436463376946,33.09119838757837,0.6948277771061507,0.17750857735630213,0.17750858193152155,0.30654651870933153,125.10907035111286,0.9249999293746918,441.2154472492199,408.1242575445515,33.09118970466845,0.7117183623883452,0.09037836528754653,0.09029749910422201,0.3065464666613127,125.10901844607082,0.9249999293738131,441.21533911212333,408.1241575173571,33.09118159476625,0.7117180169429794,0.09037846915543561,0.09029760417218845,0.3065463626088451,125.10891467954494,0.9249999293737798,441.21512292790135,408.12395754695234,33.09116538094901,0.6948282878100445,,,0.101,164.88217046150567,1632.4967372426304,1632.4967099534092,2.7289221288383673e-05,50.60739885452154,0.30517171218995554,,,205.90074287622983,0.00033183849131950287,88.53731943677883,2.813091933543626,942.9325989370533,0.0,0.0,0.0,109.05958439305958
164,1,165,0.11566,4.3628565729711276e-05,942.9326060362092,,,,0,9.527542849364644e-14,1,1838.3976381368493,1838.397638136849,1.3100878931622626e-13,294.1436221018959,61.034801586143395,0.3334074127270811,,,277.6139687417111,1838.3975945082834,1764.861524098662,73.53589683744433,1838.397420936106,0.00017357217722256896,0.7137705222413284,0.08933784574171047,0.08928765657228382,0.15726896701513743,92.64225130222724,0.96,613.6133970746237,589.0688611916387,24.54453588298498,0.7132054363115231,0.08949801438677607,0.08944701591639823,0.1573006169440663,92.53799121511103,0.96,612.7995091293895,588.2875287642139,24.51198036517558,0.7126399085247523,0.08965822055730664,0.08960640606279062,0.15733262715640586,92.43372622437282,0.96,611.9845147320929,587.5051341428091,24.47938058928376,,,,500.4361347398497,1764.861524098662,1632.4967475339197,132.36473593539813,1764.8614834693178,4.062934400725625e-05,0.6948277668212417,0.12766347057609492,0.1276634808610041,0.3065465725685686,125.1091240615998,0.924999929357408,441.215559155203,408.1243610499521,33.09119810525091,0.6948277668212417,0.12766347057609492,0.1276634808610041,0.30654651877381767,125.10907041465268,0.9249999293573908,441.2154473887391,408.12425766597335,33.0911897227658,0.7116869287530506,0.08990473968824607,0.08993617332354062,0.30654646850430356,125.10902028322835,0.9249999293565151,441.21534294674547,408.1241610567501,33.09118188999534,0.7116866018513031,0.08990480325955642,0.08993621835123275,0.3065463679250483,125.1089199803689,0.924999929356483,441.2151339786302,408.1239677612441,33.09116621738609,0.694827952067603,,,0.101,164.8821715009259,1632.4967475339197,1632.4967202446983,2.728922128844256e-05,50.60739917355151,0.30517204793239705,,,205.90074431997363,0.0003310537223986261,88.53732005758866,2.8130290642468374,942.9326060362092,0.0,0.0,0.0,109.05958521414796
165,1,166,0.11566,4.362856786573874e-05,942.9330905822334,,,,0,9.527543627097296e-14,1,1838.3985273015119,1838.3985273015119,1.3100877425853983e-13,294.14376436824193,61.0348311064102,0.3334074127270809,,,277.61408256985686,1838.398483672944,1764.8623776967033,73.53593240402945,1838.398310100733,0.00017357221103116822,0.7167821377486423,0.0894373331248868,0.08642571761757295,0.1572689556027067,92.64228911058314,0.96,613.6136920249161,589.0691443439193,24.544547680996697,0.7162293835446208,0.08959889075734939,0.08657494352425171,0.15730060536061785,92.53802915816337,0.96,612.7998055195037,588.2878132987234,24.511992220780197,0.715676244778939,0.0897604964366272,0.08672416018244063,0.1573326154008875,92.43376430111037,0.96,611.9848125563132,587.5054200540606,24.479392502252562,,,,500.4365408296329,1764.8623776967033,1632.4975291474875,132.36480709882662,1764.862336246314,4.1450389166732996e-05,0.6948281024117584,0.17750858193112534,0.17750824634060863,0.306546674505107,125.10922553658975,0.9249999252749392,441.2157722504877,408.12455636182574,33.09121588866196,0.6948281024117584,0.17750858193112534,0.17750824634060863,0.30654662072640176,125.10917190562328,0.9249999252749215,441.21566051736124,408.12445300868427,33.091207508676966,0.7117592054258055,0.08948670184224423,0.08941442516948937,0.30654657048261014,125.10912179982643,0.9249999252739359,441.21555612884515,408.12435644887984,33.0911996799653,0.7117588447620617,0.08948699039267895,0.08941474748192026,0.3065464699942704,125.10902158759342,0.9249999252739028,441.21534734962023,408.1241633280978,33.091184021522416,0.6948279474927798,,,0.101,164.88225044389625,1632.4975291474875,1632.4975018582663,2.7289221288493022e-05,50.60742340357211,0.3051720525072203,,,205.90085187103455,0.00021673884718898442,88.53736630454486,2.813174255011384,942.9330905822334,0.0,0.0,0.0,109.05964125674112
166,1,167,0.11506,4.362856703454293e-05,989.0637068973812,,,,0,9.527412630803903e-14,1,1905.4686682055672,1905.4686682055672,1.3098362015525827e-13,304.87498691289073,63.26155978442483,0.33340741272708097,,,286.36247785433466,1905.4686245770001,1829.2497129646003,76.21873804019184,1905.4684510047925,0.00017357220759891471,0.7480127500028263,0.09330346256306228,0.062072850308878255,0.1565247241614818,95.55603998684238,0.96,635.9221661943197,610.4852795465468,25.436886647772848,0.7475146383648608,0.09347926677867514,0.06219401195843516,0.1565463271634926,95.45415068917987,0.96,635.1564343253631,609.7501769523485,25.40625737301457,0.7470162056984994,0.09365518277862726,0.062315221859066794,0.15656823492196065,95.35228717831242,0.96,634.3898504851096,609.0142564657051,25.375594019404424,,,,531.8033537828201,1829.2497129646003,1692.055818876859,137.1938558561744,1829.249674733033,3.823156725712159e-05,0.7380029605922582,0.12766348685830453,0.08448862867780464,0.3142951244443549,132.9517734158801,0.924999928795564,457.3143100909802,423.01570427134914,34.298605819631035,0.7380029605922582,0.12766348685830453,0.08448862867780464,0.31429445907542786,132.95109005939443,0.9249999287953616,457.31292768970224,423.01442555017286,34.298502139529354,0.7379891733544075,0.09212214576645092,0.0658921778378489,0.31429396401225407,132.95058161380553,0.9249999287952122,457.3118991235392,423.013474126477,34.29842499706221,0.7379870416014432,0.09212128094258892,0.06589308410320746,0.31429330880220274,132.9499086937399,0.924999928795013,457.3105378288116,423.0122149288598,34.2983228999518,0.6948279312105702,,,0.101,170.89763770656273,1692.055818876859,1692.0557915876284,2.7289230472304333e-05,52.45373038518262,0.3051720687894299,,,213.41270304573115,0.00023755366366685806,91.76746230966438,2.951982136140367,989.0637068973812,0.0,0.0,0.0,113.80167011561267
167,1,168,0.11506,4.3628562112541866e-05,989.0632385937984,,,,0,9.527424559592445e-14,1,1905.4678536573608,1905.4678536573606,1.309835362912454e-13,304.8748565851777,63.26153274142438,0.33340741272708135,,,286.36236954370145,1905.4678100287986,1829.248930998402,76.21870545826685,1905.4676364566687,0.00017357212969474646,0.7482724339379193,0.11566694439221943,0.1154072604571265,0.15652473174400078,95.55600396629085,0.96,635.9218956728548,610.4850198459405,25.436875826914186,0.7477708398790551,0.11586568224588424,0.1156094807316899,0.15654633487330002,95.45411458542554,0.96,635.1561628082352,609.7499162959058,25.406246512329485,0.747268911398025,0.11606439813821282,0.11581169243868725,0.15656824275980252,95.35225099198509,0.96,634.3895779755791,609.0139948565559,25.375583119023172,,,,531.8029686122079,1829.248930998402,1692.0550989440374,137.193791466416,1829.2488904104534,4.0587948698682224e-05,0.7201771813493082,0.17750824634046028,0.1953340255834103,0.31429422324275297,132.950848005736,0.9249999318382394,457.31243673847075,423.0139728118646,34.298463926606125,0.7201771813493082,0.17750824634046028,0.1953340255834103,0.3142941646267924,132.95078780528831,0.9249999318382219,457.31231495523804,423.01386016237467,34.29845479286338,0.7379133248909653,0.11883575939309021,0.1189116078565324,0.3142941073238216,132.95072895329395,0.9249999318373837,457.31219590019674,423.0137500360863,34.298445864110455,0.7379129097400933,0.11883680257115371,0.11891093443250368,0.3142939855111479,132.95060384788968,0.9249999318373476,457.3119428165476,423.0135159337116,34.29842688283606,0.6948282668012352,,,0.101,170.89756499334777,1692.0550989440374,1692.0550716548069,2.7289230471733246e-05,52.453708067265154,0.30517173319876484,,,213.41260843042429,0.00033544454104152127,91.76742162508243,2.916180597329675,989.0632385937982,0.0,0.0,0.0,113.80161623260244
